,,,,,,,,,,10684,,MW capacity:,27407,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
reg_no,ref_no,company,site_location,subsite_name,county,mfg_date,original_permit_date,latest_permit_date,date_notes,quantity,capacity_bhp,capacity_kWe,total_capacity_kWe,manufacturer,model,equipment_type,tier,SCR,NOx_g_per_kWh,PM_g_per_kWh,NOx_lb_per_hr,CO_lb_per_hr,VOC_lb_per_hr,PM_lb_per_hr,SO2_lb_per_hr,NOx_uncontrolled_lb_per_hr,CO_uncontrolled_lb_per_hr,VOC_uncontrolled_lb_per_hr,PM_uncontrolled_lb_per_hr,NOx_controls,PM_controls,CO_controls,add_on_control,fuel_type,fuel_spec_raw,max_sulfur_wt_pct,fuel_throughput_limit_raw,operating_hr_per_year,possible_issues,additional_notes,transitory,exempt_from_permitting,
30142,"A/B10, C12-C15","TECfusions Clarksville, LLC","250 Burlington Drive, Clarksville VA 23927",,Mecklenburg,,2/12/2025,2/12/2025,"""New Source Review Permits dated February 9, 2012 and the permit application dated July 9, 2024, including supplemental information dated December 11, 2024 and January 15, 2025""",6,4393,3000,18000,Caterpillar,3516E,emergency diesel genset,Tier 2,FALSE,8.78,,58.1,11.6,5.4,,,,,,,"electronic fuel injection, turbocharged engine, and aftercooler",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15  diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,100,"Unsure if A/B10 corresponds to a single generator, or two generators (A10 and B10)",,FALSE,FALSE,
30142,"A/B11, C16, C17 ","TECfusions Clarksville, LLC","250 Burlington Drive, Clarksville VA 23927",,Mecklenburg,,2/12/2025,2/12/2025,"""New Source Review Permits dated February 9, 2012 and the permit application dated July 9, 2024, including supplemental information dated December 11, 2024 and January 15, 2025""",4,4309,3000,12000,Cummins,C3000 C6e,emergency diesel genset,Tier 2,FALSE,8.6,,56.9,,,,,,,,,"electronic fuel injection, turbocharged engine, and aftercooler",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15  diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,100,"Unsure if A/B11 corresponds to a single generator, or two generators (A11 and B11)",,FALSE,FALSE,
30142,"D1-D7, D18-D24","TECfusions Clarksville, LLC","250 Burlington Drive, Clarksville VA 23927",,Mecklenburg,,2/12/2025,2/12/2025,"""New Source Review Permits dated February 9, 2012 and the permit application dated July 9, 2024, including supplemental information dated December 11, 2024 and January 15, 2025""",14,3672,2500,35000,Rolls Royce,MTU 20V4000G94S,emergency diesel genset,Tier 2,FALSE,8.79,,48.43,11.9,2.3,,,,,,,"electronic fuel injection, turbocharged engine, and aftercooler",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15  diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,100,,,FALSE,FALSE,
30142,"D8, D25","TECfusions Clarksville, LLC","250 Burlington Drive, Clarksville VA 23927",,Mecklenburg,,2/12/2025,2/12/2025,"""New Source Review Permits dated February 9, 2012 and the permit application dated July 9, 2024, including supplemental information dated December 11, 2024 and January 15, 2025""",2,3640,2500,5000,Rolls Royce,MTU 16V4000G64S,emergency diesel genset,Tier 2,FALSE,8.8,,48.5,9.7,,,,,,,,"electronic fuel injection, turbocharged engine, and aftercooler",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15  diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,100,,,FALSE,FALSE,
30142,"D9, D10, D26, D27","TECfusions Clarksville, LLC","250 Burlington Drive, Clarksville VA 23927",,Mecklenburg,,2/12/2025,2/12/2025,"""New Source Review Permits dated February 9, 2012 and the permit application dated July 9, 2024, including supplemental information dated December 11, 2024 and January 15, 2025""",4,3640,2500,10000,Cummins,25000QKAN,emergency diesel genset,Tier 2,FALSE,8.73,,48.1,7.2,,,,,,,,"electronic fuel injection, turbocharged engine, and aftercooler",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15  diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,100,,,FALSE,FALSE,
30142,FP1,"TECfusions Clarksville, LLC","250 Burlington Drive, Clarksville VA 23927",,Mecklenburg,,2/12/2025,2/12/2025,"""New Source Review Permits dated February 9, 2012 and the permit application dated July 9, 2024, including supplemental information dated December 11, 2024 and January 15, 2025""",1,64,47.72,47.72486615,John Deere,4046TF29DE,emergency diesel genset,Tier 2,FALSE,,,,,,,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15  diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,100,,,FALSE,FALSE,
30142,G8,"TECfusions Clarksville, LLC","250 Burlington Drive, Clarksville VA 23927",,Mecklenburg,7-Jan,2/9/2012,2/12/2025,"""New Source Review Permits dated February 9, 2012 and the permit application dated July 9, 2024, including supplemental information dated December 11, 2024 and January 15, 2025""",1,3286,2250,2250,Caterpillar,3516B,emergency diesel genset,Tier 2,FALSE,9.35,,46.4,9.4,,,,,,,,"electronic fuel injection, turbocharged engine, and aftercooler",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15  diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,100,,,FALSE,FALSE,
30142,G9,"TECfusions Clarksville, LLC","250 Burlington Drive, Clarksville VA 23927",,Mecklenburg,9-Jan,2/9/2012,2/12/2025,"""New Source Review Permits dated February 9, 2012 and the permit application dated July 9, 2024, including supplemental information dated December 11, 2024 and January 15, 2025""",1,3286,2250,2250,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.57,,42.5,,,,,,,,,"electronic fuel injection, turbocharged engine, and aftercooler",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15  diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,100,,,FALSE,FALSE,
30142,"EG1-EG3, EGR","TECfusions Clarksville, LLC","250 Burlington Drive, Clarksville VA 23927",,Mecklenburg,6-Oct,2/9/2012,2/12/2025,"""New Source Review Permits dated February 9, 2012 and the permit application dated July 9, 2024, including supplemental information dated December 11, 2024 and January 15, 2025""",4,3286,2250,9000,Caterpillar,3516B,emergency diesel genset,Tier 2,FALSE,9.35,,46.4,9.4,,,,,,,,"electronic fuel injection, turbocharged engine, and aftercooler",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15  diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,100,,,FALSE,FALSE,
30142,EG4-EG6,"TECfusions Clarksville, LLC","250 Burlington Drive, Clarksville VA 23927",,Mecklenburg,7-Dec,2/9/2012,2/12/2025,"""New Source Review Permits dated February 9, 2012 and the permit application dated July 9, 2024, including supplemental information dated December 11, 2024 and January 15, 2025""",3,3286,2250,6750,Caterpillar,3516B,emergency diesel genset,Tier 2,FALSE,9.35,,46.4,9.4,,,,,,,,"electronic fuel injection, turbocharged engine, and aftercooler",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15  diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,100,,,FALSE,FALSE,
30142,EG7,"TECfusions Clarksville, LLC","250 Burlington Drive, Clarksville VA 23927",,Mecklenburg,7-Mar,2/9/2012,2/12/2025,"""New Source Review Permits dated February 9, 2012 and the permit application dated July 9, 2024, including supplemental information dated December 11, 2024 and January 15, 2025""",1,3286,2250,2250,Caterpillar,3516B,emergency diesel genset,Tier 2,FALSE,9.35,,46.4,9.4,,,,,,,,"electronic fuel injection, turbocharged engine, and aftercooler",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15  diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,100,,,FALSE,FALSE,
30142,EGHS,"TECfusions Clarksville, LLC","250 Burlington Drive, Clarksville VA 23927",,Mecklenburg,7-Aug,2/9/2012,2/12/2025,"""New Source Review Permits dated February 9, 2012 and the permit application dated July 9, 2024, including supplemental information dated December 11, 2024 and January 15, 2025""",1,1214,800,800,Caterpillar,2671,emergency diesel genset,Tier 2,FALSE,9.64,,17,,,,,,,,,"electronic fuel injection, turbocharged engine, and aftercooler",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15  diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,100,,,FALSE,FALSE,
30142,EGLS,"TECfusions Clarksville, LLC","250 Burlington Drive, Clarksville VA 23927",,Mecklenburg,7-Oct,2/9/2012,2/12/2025,"""New Source Review Permits dated February 9, 2012 and the permit application dated July 9, 2024, including supplemental information dated December 11, 2024 and January 15, 2025""",1,398,250,250,Caterpillar,C DM8501,emergency diesel genset,Tier 2,FALSE,,,,,,,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15  diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,100,,,FALSE,FALSE,
11541,3,"COPT Property Management Services, LLC. ","Technology Park Drive, at the Regional Business 
Technology Park in Lebanon, Russell County, Virginia",,Russell,,5/16/2008,5/16/2008,,1,2500,1500,1500,Caterpillar,,emergency diesel genset,Tier 1,FALSE,19.32,1.36,63.9,13.77,5.07,4.49,4.2,,,,,,,,,diesel,"The distillate oil consumed bythe generators shall meet ASTM 0396-76 specifications for numbers 1 or 2fuel oil, with a maximum sulfur content of 0.5 weight percent.",0.50%,,500,,,FALSE,FALSE,
11541,2,"COPT Property Management Services, LLC. ","Technology Park Drive, at the Regional Business 
Technology Park in Lebanon, Russell County, Virginia",,Russell,,2/13/2008,5/16/2008,,1,2500,1500,1500,Caterpillar,,emergency diesel genset,Tier 1,FALSE,19.32,1.36,63.9,13.77,5.07,4.49,4.2,,,,,,,,,diesel,"The distillate oil consumed bythe generators shall meet ASTM 0396-76 specifications for numbers 1 or 2fuel oil, with a maximum sulfur content of 0.5 weight percent.",0.50%,,500,,,FALSE,FALSE,
11541,1,"COPT Property Management Services, LLC. ","Technology Park Drive, at the Regional Business 
Technology Park in Lebanon, Russell County, Virginia",,Russell,,2/26/2007,5/16/2008,,1,2500,1500,1500,Caterpillar,,emergency diesel genset,Tier 1,FALSE,19.32,1.36,63.9,13.77,5.07,4.49,4.2,,,,,,,,,diesel,"The distillate oil consumed bythe generators shall meet ASTM 0396-76 specifications for numbers 1 or 2fuel oil, with a maximum sulfur content of 0.5 weight percent.",0.50%,,500,,,FALSE,FALSE,
11790,EG01-EG06,"DP Facilities Inc. South, LLC","5978 Windswept Blvd, Wise, Virginia",,Wise,,8/23/2016,8/23/2016,,6,4060,2500,15000,Cummins,QSK78-G12,emergency diesel genset,Tier 2,FALSE,9.74,0.07,53.7,3.85,1.29,0.36,,,,,,"turbocharged engines, charge air coolers, and the use of good operating practices and performing appropriate maintenance in accordance with the manufacturer recommendations",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15  diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,500,,,FALSE,FALSE,
11790,EG07,"DP Facilities Inc. South, LLC","5978 Windswept Blvd, Wise, Virginia",,Wise,,8/23/2016,8/23/2016,,1,967,600,600,Cummins,QSK19-G8,emergency diesel genset,Tier 2,FALSE,9.67,0.13,12.79,1.08,0.28,0.17,,,,,,"turbocharged engines, charge air coolers, and the use of good operating practices and performing appropriate maintenance in accordance with the manufacturer recommendations",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15  diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,500,,,FALSE,FALSE,
21527,ENG161– ENG175,Microsoft Corporation – East Coast Data Center,"101 Herbert Drive near Boydton, Virginia",,Mecklenburg,2023,5/3/2022,9/19/2023,,15,3633,2500,37500,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.71,0.07,48,6.1,1.2,0.4,,,,,,electronic fuel injection and aftercooler,,,,diesel,DIESEL which meets the ASTM D975 specification for Grades 1 or 2: Maximum sulfur content per shipment:  0.0015% ,0.00%,,,,,FALSE,FALSE,
21527,ENG1 – ENG11,Microsoft Corporation – East Coast Data Center,"101 Herbert Drive near Boydton, Virginia",,Mecklenburg,2010,8/27/2010,9/19/2023,,11,3633,2500,27500,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,9.27,0.07,51.1,6.1,1.2,0.4,,,,,,,,,,diesel,DIESEL which meets the ASTM D975 specification for Grades 1 or 2: Maximum sulfur content per shipment:  0.0015% ,0.00%,,,,,FALSE,FALSE,
21527,"ENG17, ENG32, 
ENG45",Microsoft Corporation – East Coast Data Center,"101 Herbert Drive near Boydton, Virginia",,Mecklenburg,2010,8/27/2010,9/19/2023,,3,1474,1000,3000,Caterpillar,C32C,emergency diesel genset,Tier 2,FALSE,8.8,0.09,19.4,2.8,0.3,0.2,,,,,,,,,,diesel,DIESEL which meets the ASTM D975 specification for Grades 1 or 2: Maximum sulfur content per shipment:  0.0015% ,0.00%,,,,,FALSE,FALSE,
21527,"ENG20, ENG31, 
ENG44",Microsoft Corporation – East Coast Data Center,"101 Herbert Drive near Boydton, Virginia",,Mecklenburg,2010,8/27/2010,9/19/2023,,3,2206,1500,4500,Caterpillar,3512C,emergency diesel genset,Tier 2,FALSE,8.95,0.12,29.6,4,0.8,0.4,,,,,,,,,,diesel,DIESEL which meets the ASTM D975 specification for Grades 1 or 2: Maximum sulfur content per shipment:  0.0015% ,0.00%,,,,,FALSE,FALSE,
21527,"ENG21 – ENG30, 
ENG34 –ENG43",Microsoft Corporation – East Coast Data Center,"101 Herbert Drive near Boydton, Virginia",,Mecklenburg,2012,11/20/2012,9/19/2023,,20,2937,2000,40000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,9.59,0.14,42.3,4,1.1,0.6,,,,,,,,,,diesel,DIESEL which meets the ASTM D975 specification for Grades 1 or 2: Maximum sulfur content per shipment:  0.0015% ,0.00%,,,,,FALSE,FALSE,
21527,"ENG46 – ENG61, 
ENG67 – ENG110 ",Microsoft Corporation – East Coast Data Center,"101 Herbert Drive near Boydton, Virginia",,Mecklenburg,2014,6/19/2014,9/19/2023,,60,3640,2500,150000,Cummins,2500DQKAN,emergency diesel genset,Tier 2,FALSE,9.6,0.51,52.9,14.4,0.6,2.8,0.8,,,,,electronic fuel injection and/or turbocharged engine and aftercooler,,,,diesel,DIESEL which meets the ASTM D975 specification for Grades 1 or 2: Maximum sulfur content per shipment:  0.0015% ,0.00%,,,,,FALSE,FALSE,
21527,ENG62 – ENG65,Microsoft Corporation – East Coast Data Center,"101 Herbert Drive near Boydton, Virginia",,Mecklenburg,2014,6/19/2014,9/19/2023,,4,2919,2000,8000,Cummins,2000DQKAB,emergency diesel genset,Tier 2,FALSE,8.89,0.23,39.2,5.3,0.9,1,0.7,,,,,,,,,diesel,DIESEL which meets the ASTM D975 specification for Grades 1 or 2: Maximum sulfur content per shipment:  0.0015% ,0.00%,,,,,FALSE,FALSE,
21527,ENG66,Microsoft Corporation – East Coast Data Center,"101 Herbert Drive near Boydton, Virginia",,Mecklenburg,2014,6/19/2014,9/19/2023,,1,1100,750,750,Cummins,750DQCB,emergency diesel genset,Tier 2,FALSE,8.95,0.12,14.8,0.6,0.5,0.2,0.01,,,,,,,,,diesel,DIESEL which meets the ASTM D975 specification for Grades 1 or 2: Maximum sulfur content per shipment:  0.0015% ,0.00%,,,,,FALSE,FALSE,
21527,ENG113 – ENG152,Microsoft Corporation – East Coast Data Center,"101 Herbert Drive near Boydton, Virginia",,Mecklenburg,2019,8/15/2018,9/19/2023,,40,4307,3000,120000,Cummins,C3000D6e,emergency diesel genset,Tier 2,FALSE,9.62,0.2,63.6,3.8,1.5,1.3,0.05,,,,,electronic fuel injection and/or turbocharged engine and aftercooler,,,,diesel,DIESEL which meets the ASTM D975 specification for Grades 1 or 2: Maximum sulfur content per shipment:  0.0015% ,0.00%,,,,,FALSE,FALSE,
21527,ENG153 – ENG154,Microsoft Corporation – East Coast Data Center,"101 Herbert Drive near Boydton, Virginia",,Mecklenburg,2019,8/15/2018,9/19/2023,,2,2922,1750,3500,Cummins,1750DQAD,emergency diesel genset,Tier 2,FALSE,11.69,0.26,45.1,4,1,1,0.04,,,,,electronic fuel injection and/or turbocharged engine and aftercooler,,,,diesel,DIESEL which meets the ASTM D975 specification for Grades 1 or 2: Maximum sulfur content per shipment:  0.0015% ,0.00%,,,,,FALSE,FALSE,
21527,ENG 155,Microsoft Corporation – East Coast Data Center,"101 Herbert Drive near Boydton, Virginia",,Mecklenburg,2019,8/15/2018,9/19/2023,,1,1183,800,800,Cummins,800DQCC,emergency diesel genset,Tier 2,FALSE,12.25,0.23,21.6,1.8,0.8,0.4,0.01,,,,,electronic fuel injection and/or turbocharged engine and aftercooler,,,,diesel,DIESEL which meets the ASTM D975 specification for Grades 1 or 2: Maximum sulfur content per shipment:  0.0015% ,0.00%,,,,,FALSE,FALSE,
21527,ENG156 – ENG160,Microsoft Corporation – East Coast Data Center,"101 Herbert Drive near Boydton, Virginia",,Mecklenburg,2018,11/21/2018,9/19/2023,,5,3633,2500,12500,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,9.27,0.07,51.1,6.1,1.2,0.4,,,,,,electronic fuel injection and aftercooler,,,,diesel,DIESEL which meets the ASTM D975 specification for Grades 1 or 2: Maximum sulfur content per shipment:  0.0015% ,0.00%,,,,,FALSE,FALSE,
41064,"DCD-D, DCD-E, DCD-R",Equinix,"18155 Technology Drive Culpeper, VA 22701",,Culpeper ,,8/10/2018,8/10/2018,,3,3634,2500,7500,Caterpillar,3516C-HD,emergency diesel genset,Tier 2 + SCR,TRUE,0.87,0.07,4.81,6.09,1.12,0.4,,48.1,,,,closed loop SCR,,,Caterpillar CAT® Selective Catalytic Reduction (SCR),diesel,,0.00%,,500,,Permit specifies 10x higher NOx emissions with SCR not running,FALSE,FALSE,
41064,DCA-A through DCA-E and DCA-Swing,Equinix,"18155 Technology Drive Culpeper, VA 22701",,Culpeper ,,3/21/2008,8/10/2018,,6,3286,2250,13500,Caterpillar,3516BTA,emergency diesel genset,Tier 2,FALSE,9.35,0.11,46.36,9.33,0.98,0.54,,,,,,,,,N/A,diesel,,0.00%,,500,,,FALSE,FALSE,
41064,DCB-A through DCB-F,Equinix,"18155 Technology Drive Culpeper, VA 22701",,Culpeper ,,9/23/2009,8/10/2018,,6,3634,2500,15000,Caterpillar,3516C DITA,emergency diesel genset,Tier 2 + SCR,TRUE,0.87,0.07,4.81,5.86,1.17,0.4,,48.1,,,,closed loop SCR,,,SCR-Endure Systems,diesel,,0.00%,,500,,Permit specifies 10x higher NOx emissions with SCR not running,FALSE,FALSE,
41064,DCB-G through DCB-H,Equinix,"18155 Technology Drive Culpeper, VA 22701",,Culpeper ,,1/13/2016,8/10/2018,,2,2206,1500,3000,Caterpillar,3512C-HD,emergency diesel genset,Tier 2 + SCR,TRUE,0.96,0.07,3.17,4.17,0.77,0.22,,31.7,,,,closed loop SCR,,,Caterpillar CAT® Selective Catalytic Reduction (SCR),diesel,,0.00%,,500,,Permit specifies 10x higher NOx emissions with SCR not running,FALSE,FALSE,
41064,DCC-A through DCC-D,Equinix,"18155 Technology Drive Culpeper, VA 22701",,Culpeper ,,8/19/2010,8/10/2018,,4,3634,2500,10000,Caterpillar,3516C DITA,emergency diesel genset,Tier 2 + SCR,TRUE,0.87,0.07,4.81,5.86,1.17,0.4,,48.1,,,,closed loop SCR,,,SCR-Endure Systems,diesel,,0.00%,,500,,Permit specifies 10x higher NOx emissions with SCR not running,FALSE,FALSE,
41064,DCC-E through DCC-F,Equinix,"18155 Technology Drive Culpeper, VA 22701",,Culpeper ,,1/14/2015,8/10/2018,,2,2039,1500,3000,Rolls Royce,MTU 12V4000G43 Model 1500RXC6DT2,emergency diesel genset,Tier 2 + SCR,TRUE,0.97,0.11,3.21,3.04,0.71,0.36,,32.1,,,,closed loop SCR,,,AirClarityTM 1500 SCR Systems,diesel,,0.00%,,500,,Permit specifies 10x higher NOx emissions with SCR not running,FALSE,FALSE,
41064,DCD-A through DCD-C,Equinix,"18155 Technology Drive Culpeper, VA 22701",,Culpeper ,,6/10/2015,8/10/2018,,3,3634,2500,7500,Caterpillar,3516C-HD,emergency diesel genset,Tier 2 + SCR,TRUE,0.92,0.07,5.06,6.01,1.1,0.41,,50.6,,,,closed loop SCR,,,Caterpillar CAT® Selective Catalytic Reduction (SCR),diesel,,0.00%,,500,,Permit specifies 10x higher NOx emissions with SCR not running,FALSE,FALSE,
51232,EG77-EG79,"Quality Investment Properties Richmond, LLC","6000 Technology Boulevard, Sandston, Virginia",,Henrico,,6/24/2024,6/24/2024,,3,3674,2500,7500,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.73,0.11,48.1,6.1,1.2,0.6,,,,,,turbocharged engine and aftercooler,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,"The engine-generator sets (Ref. Nos. EG44–EG79) combined shall consume no more than 96,250 gallons of diesel fuel per year",,,,FALSE,FALSE,
51232,EG04-EG05,"Quality Investment Properties Richmond, LLC","6000 Technology Boulevard, Sandston, Virginia",,Henrico,,,6/24/2024,Original permit date not clear,2,2588,1825,3650,Caterpillar,3516C DITA,emergency diesel genset,Tier 1,FALSE,20.36,0.17,81.9,10.5,2,0.7,,,,,,turbocharged engine and aftercooler,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,"The engine-generator sets (Ref. Nos. EG04-EG05) combined shall consume no more than 4,042 gallons of diesel fuel per year",,,,FALSE,FALSE,
51232,EG06-EG07,"Quality Investment Properties Richmond, LLC","6000 Technology Boulevard, Sandston, Virginia",,Henrico,,,6/24/2024,Original permit date not clear,2,2937,2000,4000,Caterpillar,3516C TA,emergency diesel genset,Tier 2,FALSE,9.64,0.16,42.5,4,1.2,0.7,,,,,,turbocharged engine and aftercooler,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,"The engine-generator sets (Ref. Nos. EG06-EG07) combined shall consume no more than 4,555 gallons of diesel fuel per year",,,,FALSE,FALSE,
51232,EG08-EG17,"Quality Investment Properties Richmond, LLC","6000 Technology Boulevard, Sandston, Virginia",,Henrico,,,6/24/2024,Original permit date not clear,10,3634,2500,25000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,9.18,0.11,50.6,6.1,1.2,0.6,,,,,,turbocharged engine and aftercooler,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,"The engine-generator sets (Ref. Nos. EG08-EG17) combined shall consume no more than 29,010 gallons of diesel fuel per year",,,,FALSE,FALSE,
51232,EG18-EG34,"Quality Investment Properties Richmond, LLC","6000 Technology Boulevard, Sandston, Virginia",,Henrico,,,6/24/2024,Original permit date not clear,17,3634,2500,42500,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.73,0.11,48.1,6.1,1.2,0.6,,,,,,turbocharged engine and aftercooler,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,"The engine-generator sets (Ref. Nos. EG18-EG34) combined shall consume no more than 49,828 gallons of diesel fuel per year",,,,FALSE,FALSE,
51232,EG35-EG43,"Quality Investment Properties Richmond, LLC","6000 Technology Boulevard, Sandston, Virginia",,Henrico,,,6/24/2024,Original permit date not clear,9,3674,2500,22500,Rolls Royce,MTU 20V4000 DS2500,emergency diesel genset,Tier 2,FALSE,8.82,0.22,48.6,11.9,2.3,1.2,,,,,,turbocharged engine and aftercooler,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,"The engine-generator sets (Ref. Nos. EG35–EG43) combined shall consume no more than 25,281 gallons of diesel fuel per year",,,,FALSE,FALSE,
51232,EG44-EG77,"Quality Investment Properties Richmond, LLC","6000 Technology Boulevard, Sandston, Virginia",,Henrico,,,6/24/2024,Original permit date not clear,33,3634,2500,82500,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.73,0.11,48.1,6.1,1.2,0.6,,,,,,turbocharged engine and aftercooler,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,"The engine-generator sets (Ref. Nos. EG44–EG79) combined shall consume no more than 96,250 gallons of diesel fuel per year",,,,FALSE,FALSE,
51232,EG80-EG112,"Quality Investment Properties Richmond, LLC","6000 Technology Boulevard, Sandston, Virginia",,Henrico,,,6/24/2024,Original permit date not clear,33,3350,2250,74250,Rolls Royce,MTU 16V4000 DS2250,emergency diesel genset,Tier 2,FALSE,8.95,0.2,44.4,9.4,2.2,1,,,,,,turbocharged engine and aftercooler,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,"The engine-generator sets (Ref. Nos. EG80–EG112) combined shall consume no more than 89,937 gallons of diesel fuel per year",,,,FALSE,FALSE,
51232,EG113-EG145,"Quality Investment Properties Richmond, LLC","6000 Technology Boulevard, Sandston, Virginia",,Henrico,,,6/24/2024,Original permit date not clear,33,3350,2250,74250,Rolls Royce,MTU 16V4000 DS2250,emergency diesel genset,Tier 2,FALSE,9.7,0.2,48.1,9.4,2.2,1,,,,,,turbocharged engine and aftercooler,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,"The engine-generator sets (Ref. Nos. EG113–EG244) combined shall consume no more than 386,895 gallons of diesel fuel per year",,,,FALSE,FALSE,
51232,EG146-EG244,"Quality Investment Properties Richmond, LLC","6000 Technology Boulevard, Sandston, Virginia",,Henrico,,,6/24/2024,Original permit date not clear,99,3634,2500,247500,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.73,0.11,48.1,6.1,1.2,0.6,,,,,,turbocharged engine and aftercooler,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,"The engine-generator sets (Ref. Nos. EG113–EG244) combined shall consume no more than 386,895 gallons of diesel fuel per year",,"Breakdown of 2500 vs 2250 kW generators is not specified, so I assumed a 50:50 split","Can be one of two generator models: 3,634 BHP, each 2,500 kW, each (for Caterpillar model CAT 3516C or equivalent) Or 3,350 BHP, each 2,250 kW, each (for MTU 16V4000 DS2250 or equivalent)",FALSE,FALSE,
51232,"EG245, EG281, EG317, EG353, EG392, EG431, EG470, EG509","Quality Investment Properties Richmond, LLC","6000 Technology Boulevard, Sandston, Virginia",,Henrico,,,6/24/2024,Original permit date not clear,8,1821,1250,10000,Caterpillar,C32,emergency diesel genset,Tier 2,FALSE,,,,,,,,,,,,turbocharged engine and aftercooler,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,"The engine-generator sets (Ref. Nos. EG242–EG547) combined shall consume no more than 670,000 gallons of diesel fuel per year",,,,FALSE,FALSE,
51232,"EG246-EG280, EG282-EG316, EG318-EG352, EG354-EG391, EG393-EG430, EG432-EG469, EG471-EG508, EG510-EG547,","Quality Investment Properties Richmond, LLC","6000 Technology Boulevard, Sandston, Virginia",,Henrico,,,6/24/2024,Original permit date not clear,295,3633,2500,737500,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.73,0.11,48.1,6.1,1.2,0.6,,,,,,turbocharged engine and aftercooler,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,"The engine-generator sets (Ref. Nos. EG242–EG547) combined shall consume no more than 670,000 gallons of diesel fuel per year",,,,FALSE,FALSE,
52173,G-1 - G-3,"Corporate Office Propertie, LP","11751 Meadowvill Lane Chester, Virginia 23836",,Chesterfield,,,3/23/2007,,3,,2500,7500,,,emergency diesel genset,Tier 1,FALSE,43.78,1.27,241.3,55.3,6.5,7,40.7,,,,,,,,,diesel,ASTM D396 spec numbers 1 oar 2 fuel oil.,0.50%,,500,,,FALSE,FALSE,
52281,G-1,"Capital One Services, Inc.","4871 and 4881 Cox Road, Glen Allen, VA 23060",Knolls Building 1 and Knolls 2 Data Center ,Henrico,,,7/10/2025,,1,,1135,1135,Caterpillar,3512,emergency diesel genset,Tier 1,FALSE,15.95,0.48,39.9,9.1,1.2,1.2,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,240,,,FALSE,FALSE,
52281,G-2,"Capital One Services, Inc.","4871 and 4881 Cox Road, Glen Allen, VA 23060",Knolls Building 1 and Knolls 2 Data Center ,Henrico,,,7/10/2025,,1,,1135,1135,Caterpillar,3512,emergency diesel genset,Tier 1,FALSE,15.95,0.48,39.9,9.1,1.2,1.2,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,240,,,FALSE,FALSE,
52281,G-8/DG#3,"Capital One Services, Inc.","4871 and 4881 Cox Road, Glen Allen, VA 23060",Knolls Building 1 and Knolls 2 Data Center ,Henrico,,,7/10/2025,,1,,1750,1750,Caterpillar,3516,emergency diesel genset,Tier 1,FALSE,14.33,0.41,55.3,12.7,1.6,1.6,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,240,,,FALSE,FALSE,
52281,G-9/DG#4,"Capital One Services, Inc.","4871 and 4881 Cox Road, Glen Allen, VA 23060",Knolls Building 1 and Knolls 2 Data Center ,Henrico,,,7/10/2025,,1,,1750,1750,Caterpillar,3516,emergency diesel genset,Tier 1,FALSE,14.33,0.41,55.3,12.7,1.6,1.6,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,240,,,FALSE,FALSE,
52281,G-11,"Capital One Services, Inc.","4871 and 4881 Cox Road, Glen Allen, VA 23060",Knolls Building 1 and Knolls 2 Data Center ,Henrico,,,7/10/2025,,1,,1825,1825,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.18,1.02,32.9,21.8,3.6,4.1,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,240,,,FALSE,FALSE,
52281,G-12,"Capital One Services, Inc.","4871 and 4881 Cox Road, Glen Allen, VA 23060",Knolls Building 1 and Knolls 2 Data Center ,Henrico,,,7/10/2025,,1,,1825,1825,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.18,1.02,32.9,21.8,3.6,4.1,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,240,,,FALSE,FALSE,
52281,G-13,"Capital One Services, Inc.","4871 and 4881 Cox Road, Glen Allen, VA 23060",Knolls Building 1 and Knolls 2 Data Center ,Henrico,,,7/10/2025,,1,,1825,1825,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.18,1.02,32.9,21.8,3.6,4.1,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,240,,,FALSE,FALSE,
52299,1,"Peak 10, Inc.","8851 - B Park Central Drive, Suite 200 Richmond, VA 23227",,Richmond,,9/12/2013,9/12/2013,,1,,2000,2000,Caterpillar,3516B DITA,emergency diesel genset,Tier 1,FALSE,13.59,,59.9,,,,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
52299,2,"Peak 10, Inc.","8851 - B Park Central Drive, Suite 200 Richmond, VA 23227",,Richmond,,9/12/2013,9/12/2013,,1,,2250,2250,Caterpillar,3516B DITA,emergency diesel genset,Tier 1,FALSE,13.85,,68.7,6.5,,,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
52432,EG-2-01 through EG-2-31,Chirisa Richmond LLC,"1401 Meadowville Technology Parkway  Chesterfield County, Virginia",,Chesterfield,,11/14/2024,7/7/2025,,31,4441,3000,93000,Cummins,C3000D6EB (QSK78-36),emergency diesel genset,Tier 2,FALSE,8.75,0.08,57.9,2.6,1,0.5,0.1,,,,,turbocharged engine and aftercooler/charge air cooler,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
52432,EG01-EG05,Chirisa Richmond LLC,"1401 Meadowville Technology Parkway  Chesterfield County, Virginia",,Chesterfield,,10/11/2012,7/7/2025,,5,4423,3000,15000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,10.74,0.14,71,14.3,2.3,0.9,0.1,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,150,,,FALSE,FALSE,
52432,EG06,Chirisa Richmond LLC,"1401 Meadowville Technology Parkway  Chesterfield County, Virginia",,Chesterfield,,10/11/2012,7/7/2025,,1,2206,1500,1500,Caterpillar,3512C,emergency diesel genset,Tier 2,FALSE,8.95,0.06,29.6,3.9,0.7,0.2,0.1,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,150,,,FALSE,FALSE,
52432,EG07-EG15,Chirisa Richmond LLC,"1401 Meadowville Technology Parkway  Chesterfield County, Virginia",,Chesterfield,,11/8/2023,7/7/2025,,9,3633,2500,22500,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.71,0.07,48,6.1,1.2,0.4,0.1,,,,,turbocharged engine and aftercooler/charge air cooler,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,150,,,FALSE,FALSE,
52629,EG01-EG54,Scout Development LLC ,"White Oak.Technology. Park, Henrico County, Sandston, Virginia",,Henrico,,10/12/2017,6/27/2019,,54,4352,3000,162000,Cummins,QSK95-G11,emergency diesel genset,Tier 2,FALSE,8.38,0.15,55.4,4.8,2,1,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,500,,<100 annual operating hours for maintenance checks and readiness testing,FALSE,FALSE,
52629,EG57-EG92,Scout Development LLC ,"White Oak.Technology. Park, Henrico County, Sandston, Virginia",,Henrico,,6/27/2019,6/27/2019,,36,4352,3000,108000,Cummins,QSK95-G11,emergency diesel genset,Tier 2 + SCR,TRUE,0.84,0.15,5.54,4.8,2,1,,,,,,"add on SCR, electronic fuel injection and turbocharged engines",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,500,,<100 annual operating hours for maintenance checks and readiness testing,FALSE,FALSE,
52629,EG55-EG56,Scout Development LLC ,"White Oak.Technology. Park, Henrico County, Sandston, Virginia",,Henrico,,12/20/2017,6/27/2019,,2,1482,1000,2000,Cummins,QST30- G5 NR2,emergency diesel genset,Tier 2,FALSE,7.62,0.45,16.8,4.3,0.4,1,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,500,,<100 annual operating hours for maintenance checks and readiness testing,FALSE,FALSE,
52820,"EG106-EG125, EG127-EG146",Microsoft Corporation,"960 Prison Road Boydton, VA  23917",Microsoft Corporation – LVL Datacenter ,Mecklenburg,,9/25/2023,9/25/2023,,40,4308,3000,120000,Cummins,C3000 D6e QSK95,emergency diesel genset,Tier 2,FALSE,7.64,0.09,50.5,1.9,0.9,0.6,,,,,,turbocharged engine and aftercooler,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
52820,"EG126, EG147",Microsoft Corporation,"960 Prison Road Boydton, VA  23917",Microsoft Corporation – LVL Datacenter ,Mecklenburg,,9/25/2023,9/25/2023,,2,732,500,1000,Cummins,DFEK QSX15,emergency diesel genset,Tier 2,FALSE,6.44,0.09,7.1,0.6,0.2,0.1,,,,,,turbocharged engine and charge air cooler,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
52820,"EG1-EG20, EG22-EG41, EG43-EG62, EG64-EG83, EG85-EG104",Microsoft Corporation,"960 Prison Road Boydton, VA  23917",Microsoft Corporation – LVL Datacenter ,Mecklenburg,,9/26/2019,9/25/2023,,100,4308,3000,300000,Cummins,C3000 D6e QSK95,emergency diesel genset,Tier 2,FALSE,7.64,0.09,50.5,1.9,0.9,0.6,,,,,,turbocharged engine and aftercooler,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,"original permit date inferred from first listed permit date, since there was likely only one other round of construction at this site.",,FALSE,FALSE,
52820,"EG21, EG42, EG63, EG84, EG105",Microsoft Corporation,"960 Prison Road Boydton, VA  23917",Microsoft Corporation – LVL Datacenter ,Mecklenburg,,9/26/2019,9/25/2023,,5,732,500,2500,Cummins,DFEK QSX15,emergency diesel genset,Tier 2,FALSE,6.44,0.09,7.1,0.6,0.2,0.1,,,,,,turbocharged engine and charge air cooler,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,"original permit date inferred from first listed permit date, since there was likely only one other round of construction at this site.","This permit approval is based on the permit application dated September 26, 2019 and revised  submittal dated December 3, 2019 and supplemental information dated December 27, 2019;  permit application dated June 4, 2020 and revised submittal dated March 6, 2022, and permit  application dated May 19, 2023.  Any changes in the permit application specifications or any  existing facilities which alter the impact of the facility on air quality may require a permit.   Failure to obtain such a permit prior to construction may result in enforcement action.  In  addition, this facility may be subject to additional applicable requirements not listed in this  permit.",FALSE,FALSE,
52903,"ENG85-ENG104, ENG106-ENG125, ENG127-ENG138",Microsoft Corporation,"608 Ridge Road Boydton, VA  23917",Timber Datacenter ,Mecklenburg,,9/19/2023,9/19/2023,,52,4376,3100,161200,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.46,0.13,57.8,7.5,1,0.9,0.6,,,,,turbocharged engine and aftercooler/charge air cooler,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
52903,"ENG105, ENG126, ENG139",Microsoft Corporation,"608 Ridge Road Boydton, VA  23917",Timber Datacenter ,Mecklenburg,,9/19/2023,9/19/2023,,3,762,500,1500,Caterpillar,C15,emergency diesel genset,Tier 2,FALSE,7.53,0.18,8.3,2.2,0.1,0.2,0.01,,,,,turbocharged engine and aftercooler/charge air cooler,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
52903,ENG42,Microsoft Corporation,"608 Ridge Road Boydton, VA  23917",Timber Datacenter ,Mecklenburg,,9/19/2023,9/19/2023,,1,1112,750,750,Caterpillar,C18,emergency diesel genset,Tier 2,FALSE,8.65,0.12,14.3,1.3,0.3,0.2,0.01,,,,,turbocharged engine and aftercooler/charge air cooler,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
52903,"ENG1-ENG20, ENG22, ENG41, ENG43-ENG62, ENG64-ENG83",Microsoft Corporation,"608 Ridge Road Boydton, VA  23917",Timber Datacenter ,Mecklenburg,,9/9/2020,9/19/2023,,80,4376,3100,248000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.46,0.13,57.8,7.5,1,0.9,0.6,,,,,turbocharged engine and aftercooler/charge air cooler,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,"original permit date inferred from first listed permit date, since there was likely only one other round of construction at this site.",,FALSE,FALSE,
52903,"ENG21, ENG63, ENG84",Microsoft Corporation,"608 Ridge Road Boydton, VA  23917",Timber Datacenter ,Mecklenburg,,9/9/2020,9/19/2023,,3,762,500,1500,Caterpillar,C15,emergency diesel genset,Tier 2,FALSE,7.53,0.18,8.3,2.2,0.1,0.2,,,,,,turbocharged engine and aftercooler/charge air cooler,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,"original permit date inferred from first listed permit date, since there was likely only one other round of construction at this site.",,FALSE,FALSE,
52949,EG1-20 EG22-EG41 EG43-EG62,Microsoft Corporation,"210 Turnstall Road, South Hill, VA",AVC01 Datacenter ,Mecklenburg,,9/28/2023,9/28/2023,,60,4308,3000,180000,Cummins,C3000 D6e,emergency diesel genset,Tier 2,FALSE,7.67,0.26,50.7,4.4,2.9,1.7,,,,,,turbocharged engine and aftercooler/charge air cooler,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,"converted capacity from bhp to kWe, but rounded down assuming ~92% efficiency to 3000 and 500 kWe to match similar engines from other Microsoft permits.",FALSE,FALSE,
52949,EG21 EG42 EG63,Microsoft Corporation,"210 Turnstall Road, South Hill, VA",AVC01 Datacenter ,Mecklenburg,,9/28/2023,9/28/2023,,3,732,500,1500,Cummins,DFEK,emergency diesel genset,Tier 2,FALSE,6.8,,7.5,1,,,,,,,,turbocharged engine and aftercooler/charge air cooler,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,"converted capacity from bhp to kWe, but rounded down assuming ~92% efficiency to 3000 and 500 kWe to match similar engines from other Microsoft permits.",FALSE,FALSE,
52973,EG1-20 EG22-EG45 EG47-EG66 EG68-EG97 EG99-EG128,Microsoft Corporation,"Roanoke River Regional Business Park, La Cross, Virginia 23950",AVC09 Datacenter ,Mecklenburg,,7/23/2025,7/23/2025,,124,4308,3000,372000,Cummins,C3000 D6e,emergency diesel genset,Tier 2,FALSE,7.67,0.26,50.7,4.4,2.9,1.7,,,,,,turbocharged engine and charge air cooler,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,"converted capacity from bhp to kWe, but rounded down assuming ~92% efficiency to 3000 and 500 kWe to match similar engines from other Microsoft permits.",FALSE,FALSE,
52973,EG21 EG46 EG67 EG98 EG129,Microsoft Corporation,"Roanoke River Regional Business Park, La Cross, Virginia 23950",AVC09 Datacenter ,Mecklenburg,,7/23/2025,7/23/2025,,5,732,500,2500,Cummins,DFEK,emergency diesel genset,Tier 2,FALSE,9.07,,10,0.9,,,,,,,,turbocharged engine and charge air cooler,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,"converted capacity from bhp to kWe, but rounded down assuming ~92% efficiency to 3000 and 500 kWe to match similar engines from other Microsoft permits.",FALSE,FALSE,
53071,"ENG1-ENG20, ENG22-ENG41",Microsoft Corporation,"2 Butts Street South Hill, VA 23970",AVC43 Datacenter ,Mecklenburg,,7/12/2023,7/12/2023,,40,4376,3100,124000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.46,0.13,57.8,7.5,1,0.9,0.6,,,,,turbocharged engine and aftercooler/charge air cooler,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
53071,"ENG21, ENG42",Microsoft Corporation,"2 Butts Street South Hill, VA 23970",AVC43 Datacenter ,Mecklenburg,,7/12/2023,7/12/2023,,2,762,500,1000,Caterpillar,C15,emergency diesel genset,Tier 2,FALSE,7.53,0.18,8.3,2.2,0.1,0.2,,,,,,turbocharged engine and aftercooler/charge air cooler,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
53072,ENG1-ENG20,Microsoft Corporation,"Intersection of US Highway 58 and Ridge Road Boydton, VA 23917",LYH10 Datacenter ,Mecklenburg,,7/13/2023,7/13/2023,,20,4308,3000,60000,Cummins,C3000 D6e QSK95,emergency diesel genset,Tier 2,FALSE,7.65,0.11,50.6,2,0.9,0.7,,,,,,turbocharged engine and aftercooler,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
53072,ENG21,Microsoft Corporation,"Intersection of US Highway 58 and Ridge Road Boydton, VA 23917",LYH10 Datacenter ,Mecklenburg,,7/13/2023,7/13/2023,,1,732,500,500,Cummins,DFEK QSX15,emergency diesel genset,Tier 2,FALSE,6.44,0.09,7.1,0.6,0.2,0.1,,,,,,turbocharged engine and charge air cooler,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
53086,"ENG1-ENG20, ENG22-ENG41, ENG43-ENG72, ENG74-ENG103, ENG105-ENG134",Microsoft Corporation,"39 Commerce Drive Boydton, VA 23917 (Clarksville)",AVC17 Datacenter ,Mecklenburg,,4/22/2025,4/22/2025,,130,4308,3000,390000,Cummins,C3000 D6e QSK95,emergency diesel genset,Tier 2,FALSE,7.65,0.11,50.6,1.6,0.3,0.7,0.2,,,,,turbocharged engine and aftercooler,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
53086,"ENG21, ENG42, ENG73, ENG104, ENG135",Microsoft Corporation,"39 Commerce Drive Boydton, VA 23917 (Clarksville)",AVC17 Datacenter ,Mecklenburg,,4/22/2025,4/22/2025,,5,732,500,2500,Cummins,DFEK QSX15,emergency diesel genset,Tier 2,FALSE,8.98,0.09,9.9,2.4,0.2,0.1,0.01,,,,,turbocharged engine and charge air cooler,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
53197,00GEN-1 through 05GEN-1,CLOP Ashland VA LLC,"12174 Washington Highway, Ashland, VA",,Hanover,,2/14/2025,2/14/2025,,6,4332,3000,18000,Kohler,KD3000,emergency diesel genset,Tier 2,FALSE,8.62,0.15,57,13.8,2.9,1,,,,,,turbocharged engine and aftercooler,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,500,,,FALSE,FALSE,
53197,HGEN,CLOP Ashland VA LLC,"12174 Washington Highway, Ashland, VA",,Hanover,,2/14/2025,2/14/2025,,1,755,500,500,Kohler,500REOZVC,emergency diesel genset,Tier 2,FALSE,8.89,0.54,9.8,0.5,,0.6,,,,,,turbocharged engine and aftercooler,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,500,,,FALSE,FALSE,
53198,"ENG1-ENG20, ENG22-ENG51, ENG53-ENG82, ENG84-ENG113",Microsoft Corporation,"northwest of the intersection of Highway 92 and Butler Farm Road Chase City, VA 23927",LYH03 Datacenter ,Mecklenburg,,5/1/2025,5/1/2025,,110,4308,3000,330000,Cummins,C3000 D6e QSK95,emergency diesel genset,Tier 2,FALSE,7.65,0.11,50.6,1.6,0.3,0.7,0.2,,,,,turbocharged engine and aftercooler,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
53198,"ENG21, ENG52, ENG83, ENG114",Microsoft Corporation,"northwest of the intersection of Highway 92 and Butler Farm Road Chase City, VA 23927",LYH03 Datacenter ,Mecklenburg,,5/1/2025,5/1/2025,,4,732,500,2000,Cummins,DFEK QSX15,emergency diesel genset,Tier 2,FALSE,8.98,0.09,9.9,2.4,0.2,0.1,0.01,,,,,turbocharged engine and charge air cooler,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
60353,G-3,Sentara Healthcare,"800 Independence Boulevard Virginia Beach, VA 23455",,Virginia Beach,,4/11/2014,6/10/2015,,1,2937,2000,2000,Caterpillar,3516C,emergency diesel genset,Tier 1,FALSE,31.98,0.93,141,32.3,4.4,4.1,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,Emissions rate seem high for a genset permitted in 2014. Possible error in the permit?,,FALSE,FALSE,
