,,,,,,,,,,10684,,MW capacity:,27407,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
73370,EG-1A.1B through EG-4A.4B EG-13A.13B Through EG-16A.16B,Dupont Fabros Technologies,"44480 Hastings Drive Ashburn, Virginia 20147",ACC 4 - Grizzly,Loudoun,,2/23/2010,8/27/2013,,16,,2250,36000,Caterpillar,3516B,emergency diesel genset,Tier 1,FALSE,13.29,0.12,65.9,9.3,1,0.6,0.04,,,,,low NOX 'B' emission package,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
73370,"EG-5A, 5B Through EG-12A, 12B",Dupont Fabros Technologies,"44480 Hastings Drive Ashburn, Virginia 20147",ACC 4 - Grizzly,Loudoun,,4/21/2008,8/27/2013,,16,,2250,36000,Caterpillar,3516B,emergency diesel genset,Tier 2 + SCR,TRUE,1.33,0.12,6.6,9.3,1,0.6,0.04,,,,,open loop SCR,,,Steuler CERNOX 35162250 SCR Open Loop System,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
73370,EG-1A EG-2A EG-1B EG-2B,Dupont Fabros Technologies,"44521 Hastings Drive Ashburn, Virginia 20147",ACC 5 - Fox,Loudoun,,2/23/2010,8/27/2013,,4,,2250,9000,Rolls Royce,MTU 16V4000-G83,emergency diesel genset,Tier 2,FALSE,9.58,0.13,47.5,6.2,0.9,0.63,0.04,,,,,four cycle turbocharged and inter-cooled,,,Steuler CERNOx 16V400/2250 SCR Open Loop System,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
73370,"EG-3A Through EG-8A, EG-3B Through EG-8B",Dupont Fabros Technologies,"44521 Hastings Drive Ashburn, Virginia 20147",ACC 5 - Fox,Loudoun,,4/21/2008,8/27/2013,,12,,2250,27000,Rolls Royce,MTU 16V4000-G83,emergency diesel genset,Tier 2 + SCR,TRUE,0.95,0.13,4.7,6.2,0.9,0.63,0.04,,,,,open loop SCR,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
73370,"EG-1A Through EG-6A, EG-1B Through EG-6B",Dupont Fabros Technologies,"44461 Chillum Place Ashburn, Virginia 20147",ACC 6 - Fox,Loudoun,,7/9/2010,8/27/2013,,12,,2250,27000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2 + SCR,TRUE,0.83,0.07,4.12,4.58,1.16,0.34,0.04,,,,,open loop SCR,,,Steuler PEMS 8X6X3 SCR Open Loop System,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,"PM emissions seem close to Tier 4 levels, but no DPF or other PM control is mentioned",,FALSE,FALSE,
73370,"EG-7A Through EG-12A, EG-7B Through EG-12B",Dupont Fabros Technologies,"44461 Chillum Place Ashburn, Virginia 20147",ACC 6 - Fox,Loudoun,,7/9/2010,8/27/2013,,12,,2250,27000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2 + SCR,TRUE,0.83,0.07,4.12,4.58,1.16,0.34,0.04,,,,,open loop SCR,,,Steuler PEMS 8X6X3 SCR Open Loop System,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,"PM emissions seem close to Tier 4 levels, but no DPF or other PM control is mentioned",,FALSE,FALSE,
73370,EG-1 A through EG-14A and EG-1B through EG-14B,Dupont Fabros Technologies,"44393 Hastings Drive Ashburn, Virginia 20147","ACC 7 - Alshain Ventures, LLC",Loudoun,,6/25/2014,8/27/2013,,28,,2250,63000,Caterpillar,3516C,emergency diesel genset,Tier 2 + SCR,TRUE,0.86,0.06,4.25,4.75,1.15,0.31,0.04,42.5,,,,open loop SCR,,,Steuler SCR DeNOx Open Loop System,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,"PM emissions seem close to Tier 4 levels, but no DPF or other PM control is mentioned",,FALSE,FALSE,
73370,EG-1A EG-1B EG-2A EG-2B EG-3A EG-3B EG-4A EG-4B EG-5A EG-5B EG-6A EG-6B EG-7A EG-7B EG-8A EG-8B EG-9A EG-9B EG-10A EG-10B,"Elk Ventures, LLC (ACC 9)","21745 Sir Timothy Drive Ashburn, VA 20147",ACC9 - Elk,Loudoun,,12/7/2016,12/7/2016,,20,,2250,45000,Caterpillar,3516C,emergency diesel genset,Tier 2 + SCR,TRUE,0.86,0.06,4.25,4.75,1.15,0.31,0.04,42.5,,,,open loop SCR,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,"PM emissions seem close to Tier 4 levels, but no DPF or other PM control is mentioned",,FALSE,FALSE,
73370,EG-1A EG-IB EG-2A EG-2B EG-3A EG-3B EG-4A EG-4B EG-5A EG-5B EG-6A EG-6B EG-7A EG-7B EG-8A EG-8B EG-9A EG-9B,"Gazelle Ventures, LLC (ACC10)","21744 Sir Timothy Drive Ashbum, VA 20147",ACC10 - Gazelle,Loudoun,,8/23/2017,8/23/2017,,18,,2250,40500,Caterpillar,3516C,emergency diesel genset,Tier 2 + SCR,TRUE,1.03,0.08,5.1,5.8,1.2,0.4,0.04,7.1,,,,open loop SCR,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,"PM emissions seem close to Tier 4 levels, but no DPF or other PM control is mentioned",,FALSE,FALSE,
73567,"1, 2","Digital Reston, LLC","1807 Michael Faraday Court Reston, VA 20190",,Fairfax,,11/7/2007,11/7/2007,,2,,2000,4000,Caterpillar,3516B,emergency diesel genset,Tier 2,FALSE,7.71,,34,4.7,,,,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade low sulfur 2-D or grade 2-D S500",0.05%,,500,,,FALSE,FALSE,
73643,EG1-22,VISA U.S.A.,"45005 Russell Branch Parkway Ashburn, Virginia 20147",,Loudoun,,12/19/2007,8/28/2009,"This 12/19/2007 permit is mostly a duplicate of the 8/28/2009 permit for the same site. These 22 engines are only included on this permit, not the 8/29/2009 permit",22,,2050,45100,Rolls Royce,MTU 16V4000G83,emergency diesel genset,Tier 2,FALSE,8.85,0.14,40,6.24,0.84,0.63,0.04,,,,,manufacturer's low NOx emission package,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,"Engine was originally Detroit Diesel, which was acquired by MTU and later by Rolls Royce",FALSE,FALSE,
73643,OB-1,VISA U.S.A.,"45005 Russell Branch Parkway Ashburn, Virginia 20147",,Loudoun,,8/28/2009,8/28/2009,,1,,1000,1000,Rolls Royce,MTU 16V2000 G84,emergency diesel genset,Tier 2,FALSE,8.53,0.28,18.8,10.7,0.99,0.62,0.015,,,,,good combustion practices,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
73670,Gen2.5-1 through Gen2.5-19,Digital Realty Trust/Digital Loudoun Pkwy Center N LLC,"43791 Devin Shafron Dr Ashburn, Virginia 20147","Bldgs G2, H, J and K, Digital Loudoun Pkwy Center N",Loudoun,,10/4/2017,10/4/2017,,19,3634,2500,47500,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.73,0.15,48.1,6.02,1.2,0.8,,,,,,"electronic fuel injection, turbocharged engines and low temperature after coolers",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,50,,,FALSE,FALSE,
73670,Gen2.5-20 through Gen2.5-22,Digital Realty Trust/Digital Loudoun Pkwy Center N LLC,"43791 Devin Shafron Dr Ashburn, Virginia 20147","Bldgs G2, H, J and K, Digital Loudoun Pkwy Center N",Loudoun,,10/4/2017,10/4/2017,,3,,2500,7500,Cummins,DQKAN,emergency diesel genset,Tier 2,FALSE,8.73,0.15,48.1,6.02,1.2,0.8,,,,,,"electronic fuel injection, turbocharged engines and low temperature after coolers",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,50,,,FALSE,FALSE,
73670,PBB6,Digital Realty Trust/Digital Loudoun Pkwy Center N LLC,"43791 Devin Shafron Dr Ashburn, Virginia 20147","Bldgs G2, H, J and K, Digital Loudoun Pkwy Center N",Loudoun,,1/29/2014,10/4/2017,,1,,300,300,Caterpillar,C9 ATAAC,emergency diesel genset,Tier 2,FALSE,6.76,0.09,4.47,0.47,0.11,0.06,,,,,,"electronic fuel injection, turbocharged engines and low temperature after coolers",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,50,,,FALSE,FALSE,
73670,"PBB 7, 8 & 9*",Digital Realty Trust/Digital Loudoun Pkwy Center N LLC,"43791 Devin Shafron Dr Ashburn, Virginia 20147","Bldgs G2, H, J and K, Digital Loudoun Pkwy Center N",Loudoun,,1/29/2014,10/4/2017,,3,,600,1800,Caterpillar,C18 DITA,emergency diesel genset,Tier 2,FALSE,8.75,0.05,11.58,0.95,0.02,0.07,,,,,,"electronic fuel injection, turbocharged engines and low temperature after coolers",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,50,,,FALSE,FALSE,
73670,Gen 1 through Gen 45,Digital Realty Trust/Digital Loudoun Pkwy Center N LLC,"43791 Devin Shafron Dr Ashburn, Virginia 20147","Bldgs G2, H, J and K, Digital Loudoun Pkwy Center N",Loudoun,,1/29/2014,10/4/2017,,45,2937,2000,90000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.86,3.94,1.13,0.57,,,,,,"electronic fuel injection, turbocharged engines and low temperature after coolers",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,50,,,FALSE,FALSE,
73670,Gen 46 through Gen 54,Digital Realty Trust/Digital Loudoun Pkwy Center N LLC,"43791 Devin Shafron Dr Ashburn, Virginia 20147","Bldgs G2, H, J and K, Digital Loudoun Pkwy Center N",Loudoun,,1/29/2014,10/4/2017,,9,,2000,18000,Cummins,DQKAE,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.86,3.94,1.13,0.57,,,,,,"electronic fuel injection, turbocharged engines and low temperature after coolers",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,50,,,FALSE,FALSE,
73670,"G100, G102, G202 & G GR4",Digital Realty Trust/Digital Loudoun Pkwy Center N LLC,"43791 Devin Shafron Dr Ashburn, Virginia 20147","Bldg G1 Digital Loudoun Pkwy Center N, LLC ",Loudoun,,2/8/2013,10/4/2017,,4,2937,2000,8000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.86,3.94,1.13,0.57,,,,,,"electronic fuel injection, turbocharged engines and low temperature after coolers",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,75,,,FALSE,FALSE,
73670,"G104, G204, G200 & G GR3",Digital Realty Trust/Digital Loudoun Pkwy Center N LLC,"43791 Devin Shafron Dr Ashburn, Virginia 20147","Bldg G1 Digital Loudoun Pkwy Center N, LLC ",Loudoun,,2/8/2013,10/4/2017,,4,2937,2000,8000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.86,3.94,1.13,0.57,,,,,,"electronic fuel injection, turbocharged engines and low temperature after coolers",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,75,,,FALSE,FALSE,
73670,"G106, G206 & G-GR2",Digital Realty Trust/Digital Loudoun Pkwy Center N LLC,"43791 Devin Shafron Dr Ashburn, Virginia 20147","Bldg G1 Digital Loudoun Pkwy Center N, LLC ",Loudoun,,2/8/2013,10/4/2017,,3,2937,2000,6000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.86,3.94,1.13,0.57,,,,,,"electronic fuel injection, turbocharged engines and low temperature after coolers",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,75,,,FALSE,FALSE,
73670,"G108, G208 & G-GR1",Digital Realty Trust/Digital Loudoun Pkwy Center N LLC,"43791 Devin Shafron Dr Ashburn, Virginia 20147","Bldg G1 Digital Loudoun Pkwy Center N, LLC ",Loudoun,,2/8/2013,10/4/2017,,3,2937,2000,6000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.86,3.94,1.13,0.57,,,,,,"electronic fuel injection, turbocharged engines and low temperature after coolers",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,75,,,FALSE,FALSE,
73670,G1 BASE EG (G1-PBB),Digital Realty Trust/Digital Loudoun Pkwy Center N LLC,"43791 Devin Shafron Dr Ashburn, Virginia 20147","Bldg G1 Digital Loudoun Pkwy Center N, LLC ",Loudoun,,2/8/2013,10/4/2017,,1,,600,600,Caterpillar,C18 DITA,emergency diesel genset,Tier 2,FALSE,8.99,0.2,11.89,4.63,0.53,0.26,0.02,,,,,"electronic fuel injection, turbocharged engines and low temperature after coolers",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,75,,Emissions factors taken from a 2011 permit of another C18 DITA genset (Reg No. 73950),FALSE,FALSE,
73670,"A110-B, A110-D& A110-R A120-B, A120-D & A120-R A130-B, A130/140-R, &A140-B A150-B, A150-D & A150-R",Digital Realty Trust/Digital Loudoun Pkwy Center N LLC,"43940 Digital Loudoun Plaza Ashburn, Virginia 20147","Bldg A, Digital Loudoun I",Loudoun,,9/28/2009,10/4/2017,,12,,2000,24000,Cummins,2000DQKAB,emergency diesel genset,Tier 2,FALSE,8.76,0.06,38.61,4.81,2.81,0.26,,,,,,"electronic fuel injection, turbocharged engines and low temperature after coolers",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,75,,,FALSE,FALSE,
73670,A Base EG (A105),Digital Realty Trust/Digital Loudoun Pkwy Center N LLC,"43940 Digital Loudoun Plaza Ashburn, Virginia 20147","Bldg A, Digital Loudoun I",Loudoun,,9/28/2009,10/4/2017,,1,,275,275,Cummins,275DQHAA,emergency diesel genset,Tier 2,FALSE,12.92,0.13,7.83,0.5,0.13,0.08,,,,,,"electronic fuel injection, turbocharged engines and low temperature after coolers",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,75,,,FALSE,FALSE,
73670,"B110-B, B110-D& B110-R",Digital Realty Trust/Digital Loudoun Pkwy Center N LLC,"43791 Devin Shafron Dr Ashburn, Virginia 20147","Bldg B, GIP Stoughton",Loudoun,,2/7/2008,10/4/2017,,3,,2000,6000,Cummins,2000DQKAB,emergency diesel genset,Tier 2,FALSE,8.76,0.06,38.61,4.81,2.81,0.26,,,,,,"electronic fuel injection, turbocharged engines and low temperature after coolers",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,75,,,FALSE,FALSE,
73670,"B120-B, B120-D& B120-R",Digital Realty Trust/Digital Loudoun Pkwy Center N LLC,"43791 Devin Shafron Dr Ashburn, Virginia 20147","Bldg B, GIP Stoughton",Loudoun,,10/30/2008,10/4/2017,,3,,2000,6000,Cummins,2000DQKAB,emergency diesel genset,Tier 2,FALSE,8.76,0.06,38.61,4.81,2.81,0.26,,,,,,"electronic fuel injection, turbocharged engines and low temperature after coolers",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,75,,,FALSE,FALSE,
73670,"B130-B, B130-D & B130-R",Digital Realty Trust/Digital Loudoun Pkwy Center N LLC,"43791 Devin Shafron Dr Ashburn, Virginia 20147","Bldg B, GIP Stoughton",Loudoun,,10/30/2008,10/4/2017,,3,,2000,6000,Cummins,2000DQKAB,emergency diesel genset,Tier 2,FALSE,8.76,0.06,38.61,4.81,2.81,0.26,,,,,,"electronic fuel injection, turbocharged engines and low temperature after coolers",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,75,,,FALSE,FALSE,
73670,"B140-B, B140-D & B140-R",Digital Realty Trust/Digital Loudoun Pkwy Center N LLC,"43791 Devin Shafron Dr Ashburn, Virginia 20147","Bldg B, GIP Stoughton",Loudoun,,5/16/2008,10/4/2017,,3,,2000,6000,Cummins,2000DQKAB,emergency diesel genset,Tier 2,FALSE,8.76,0.06,38.61,4.81,2.81,0.26,,,,,,"electronic fuel injection, turbocharged engines and low temperature after coolers",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,75,,,FALSE,FALSE,
73670,B Base EG (B105),Digital Realty Trust/Digital Loudoun Pkwy Center N LLC,"43791 Devin Shafron Dr Ashburn, Virginia 20147","Bldg B, GIP Stoughton",Loudoun,,10/30/2008,10/4/2017,,1,,500,500,Cummins,500DFEK,emergency diesel genset,Tier 2,FALSE,7.1,0.07,7.83,0.5,0.13,0.08,,,,,,"electronic fuel injection, turbocharged engines and low temperature after coolers",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,75,,,FALSE,FALSE,
73670,D110-R& D110-B,Digital Realty Trust/Digital Loudoun Pkwy Center N LLC,"43791 Devin Shafron Dr Ashburn, Virginia 20147","Bldg D, GIP Stoughton",Loudoun,,10/30/2008,10/4/2017,,2,,2000,4000,Cummins,2000DQKAB,emergency diesel genset,Tier 2,FALSE,8.76,0.06,38.61,4.81,2.81,0.26,,,,,,"electronic fuel injection, turbocharged engines and low temperature after coolers",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,75,,,FALSE,FALSE,
73670,"D120-B, 0120-0 & D120-R",Digital Realty Trust/Digital Loudoun Pkwy Center N LLC,"43791 Devin Shafron Dr Ashburn, Virginia 20147","Bldg D, GIP Stoughton",Loudoun,,10/30/2008,10/4/2017,,3,,2000,6000,Cummins,2000DQKAB,emergency diesel genset,Tier 2,FALSE,8.76,0.06,38.61,4.81,2.81,0.26,,,,,,"electronic fuel injection, turbocharged engines and low temperature after coolers",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,75,,,FALSE,FALSE,
73670,"D130-A, D130-B, D130-C, and D130-D",Digital Realty Trust/Digital Loudoun Pkwy Center N LLC,"43791 Devin Shafron Dr Ashburn, Virginia 20147","Bldg D, GIP Stoughton",Loudoun,,9/28/2009,10/4/2017,,4,,2000,8000,Cummins,2000DQKAB,emergency diesel genset,Tier 2,FALSE,8.76,0.06,38.61,4.81,2.81,0.26,,,,,,"electronic fuel injection, turbocharged engines and low temperature after coolers",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,75,,,FALSE,FALSE,
73670,D140-D & D140-R,Digital Realty Trust/Digital Loudoun Pkwy Center N LLC,"43791 Devin Shafron Dr Ashburn, Virginia 20147","Bldg D, GIP Stoughton",Loudoun,,9/28/2009,10/4/2017,,2,,2000,4000,Cummins,2000DQKAB,emergency diesel genset,Tier 2,FALSE,8.76,0.06,38.61,4.81,2.81,0.26,,,,,,"electronic fuel injection, turbocharged engines and low temperature after coolers",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,75,,,FALSE,FALSE,
73670,D Base EG (D105),Digital Realty Trust/Digital Loudoun Pkwy Center N LLC,"43791 Devin Shafron Dr Ashburn, Virginia 20147","Bldg D, GIP Stoughton",Loudoun,,10/30/2008,10/4/2017,,1,,350,350,Cummins,350DFEG,emergency diesel genset,Tier 2,FALSE,6.47,0.08,4.99,0.62,0.07,0.06,,,,,,"electronic fuel injection, turbocharged engines and low temperature after coolers",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,75,,,FALSE,FALSE,
73670,F130-B& F130/140-R,Digital Realty Trust/Digital Loudoun Pkwy Center N LLC,"43791 Devin Shafron Dr Ashburn, Virginia 20147","Bldg F, GIP Stoughton",Loudoun,,1/31/2011,10/4/2017,,2,,2000,4000,Cummins,2000DQKAB,emergency diesel genset,Tier 2,FALSE,8.76,0.06,38.61,4.81,2.81,0.26,,,,,,"electronic fuel injection, turbocharged engines and low temperature after coolers",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,75,,,FALSE,FALSE,
73670,F140-B,Digital Realty Trust/Digital Loudoun Pkwy Center N LLC,"43791 Devin Shafron Dr Ashburn, Virginia 20147","Bldg F, GIP Stoughton",Loudoun,,1/31/2011,10/4/2017,,1,,2000,2000,Cummins,2000DQKAB,emergency diesel genset,Tier 2,FALSE,8.76,0.06,38.61,4.81,2.81,0.26,,,,,,"electronic fuel injection, turbocharged engines and low temperature after coolers",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,75,,,FALSE,FALSE,
73670,"F150-B, F150-D & F150-R",Digital Realty Trust/Digital Loudoun Pkwy Center N LLC,"43791 Devin Shafron Dr Ashburn, Virginia 20147","Bldg F, GIP Stoughton",Loudoun,,1/31/2011,10/4/2017,,3,,2000,6000,Cummins,2000DQKAB,emergency diesel genset,Tier 2,FALSE,8.76,0.06,38.61,4.81,2.81,0.26,,,,,,"electronic fuel injection, turbocharged engines and low temperature after coolers",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,75,,,FALSE,FALSE,
73670,"F160-B, F170-D & F160/170-R",Digital Realty Trust/Digital Loudoun Pkwy Center N LLC,"43791 Devin Shafron Dr Ashburn, Virginia 20147","Bldg F, GIP Stoughton",Loudoun,,1/31/2011,10/4/2017,,3,,2000,6000,Cummins,2000DQKAB,emergency diesel genset,Tier 2,FALSE,8.76,0.06,38.61,4.81,2.81,0.26,,,,,,"electronic fuel injection, turbocharged engines and low temperature after coolers",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,75,,,FALSE,FALSE,
73670,F Base EG (F105),Digital Realty Trust/Digital Loudoun Pkwy Center N LLC,"43791 Devin Shafron Dr Ashburn, Virginia 20147","Bldg F, GIP Stoughton",Loudoun,,1/31/2011,10/4/2017,,1,,350,350,Cummins,350DFEG,emergency diesel genset,Tier 2,FALSE,6.47,0.08,4.99,0.62,0.07,0.06,,,,,,"electronic fuel injection, turbocharged engines and low temperature after coolers",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,75,,,FALSE,FALSE,
73683,G4 thru G6,Corporate Office Properties Trust,"9651 Hornbaker Road Manassas, VA 20109",COPT DC-6,Prince William,,8/24/2021,8/24/2021,,3,,2000,6000,Rolls Royce,MTU 16V4000,emergency diesel genset,Tier 2 + SCR,TRUE,8.82,0.22,38.9,8.9,4.1,0.96,,48.6,,,,open loop SCR,,,open loop SCR,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,500,NOx limit seems high for an SCR system,48.6 lb/hr NOx limit without SCR control. This is one of the few examples without a 10x lower NOx limit for SCR,FALSE,FALSE,
73683,G1,Corporate Office Properties Trust,"9651 Hornbaker Road Manassas, VA 20109",COPT DC-6,Prince William,,6/24/2008,8/24/2021,,1,,2500,2500,Rolls Royce,MTU 20V4000G43,emergency diesel genset,Tier 2,FALSE,8.11,0.15,44.7,6.1,1.36,0.8,,,,,,"electronic fuel injection, turbocharged engine, after-cooler, and charge air cooler",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,100,,,FALSE,FALSE,
73683,"G2, G3, and RPU11 thru RPU15",Corporate Office Properties Trust,"9651 Hornbaker Road Manassas, VA 20109",COPT DC-6,Prince William,,6/24/2008,8/24/2021,,7,,2050,14350,Rolls Royce,MTU 16V4000,emergency diesel genset,Tier 2,FALSE,9.16,0.17,41.4,6.1,0.9,0.75,,,,,,"electronic fuel injection, turbocharged engine, after-cooler, and charge air cooler",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,100,,,FALSE,FALSE,
73683,"GE1, GE2, and GER1",Corporate Office Properties Trust,"9651 Hornbaker Road Manassas, VA 20109",COPT DC-6,Prince William,,6/24/2008,8/24/2021,,3,,2500,7500,Rolls Royce,MTU 20V4000G43,emergency diesel genset,Tier 2,FALSE,8.11,0.15,44.7,6.1,1.36,0.8,,,,,,"electronic fuel injection, turbocharged engine, after-cooler, and charge air cooler",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,100,,,FALSE,FALSE,
73683,"GE3, GE4, GE5",Corporate Office Properties Trust,"9651 Hornbaker Road Manassas, VA 20109",COPT DC-6,Prince William,,12/31/2015,8/24/2021,,3,,2500,7500,Rolls Royce,MTU 20V4000G43,emergency diesel genset,Tier 2,FALSE,8.11,0.15,44.7,6.1,1.36,0.8,,,,,,"electronic fuel injection, turbocharged engine, after-cooler, and charge air cooler",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,100,,,FALSE,FALSE,
73683,GM1 and GMR,Corporate Office Properties Trust,"9651 Hornbaker Road Manassas, VA 20109",COPT DC-6,Prince William,,6/24/2008,8/24/2021,,2,,2050,4100,Rolls Royce,MTU 16V4000,emergency diesel genset,Tier 2,FALSE,9.16,0.17,41.4,6.1,0.9,0.75,,,,,,"electronic fuel injection, turbocharged engine, after-cooler, and charge air cooler",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,100,,,FALSE,FALSE,
73683,GM2,Corporate Office Properties Trust,"9651 Hornbaker Road Manassas, VA 20109",COPT DC-6,Prince William,,12/31/2015,8/24/2021,,1,,2050,2050,Rolls Royce,MTU 16V4000,emergency diesel genset,Tier 2,FALSE,9.16,0.17,41.4,6.1,0.9,0.75,,,,,,"electronic fuel injection, turbocharged engine, after-cooler, and charge air cooler",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,100,,,FALSE,FALSE,
73683,GEN1,Corporate Office Properties Trust,"9651 Hornbaker Road Manassas, VA 20109",COPT DC-6,Prince William,,8/1/2018,8/24/2021,,1,,2000,2000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.14,38.85,3.95,1.13,0.62,,,,,,"electronic fuel injection, turbocharged engine, after-cooler, and charge air cooler",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,100,,,FALSE,FALSE,
73717,EG1,"Visa, Inc.","1764 Old Meadow Lane McLean, Virginia 22102",,Fairfax,1991,1/15/2008,1/15/2008,,1,,1025,1025,Cummins,KTA50,emergency diesel genset,Tier 1,FALSE,16.59,0.53,37.5,9.95,1.05,1.2,0.6,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade low sulfur 2-D or grade 2-D S500",0.05%,,,,,FALSE,FALSE,
73717,EG2,"Visa, Inc.","1764 Old Meadow Lane McLean, Virginia 22102",,Fairfax,1984,1/15/2008,1/15/2008,,1,,1025,1025,Cummins,KTA50,emergency diesel genset,Tier 1,FALSE,16.59,0.53,37.5,9.95,1.05,1.2,0.6,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade low sulfur 2-D or grade 2-D S500",0.05%,,,,,FALSE,FALSE,
73717,EG3,"Visa, Inc.","1764 Old Meadow Lane McLean, Virginia 22102",,Fairfax,1993,1/15/2008,1/15/2008,,1,,900,900,Cummins,KTA38,emergency diesel genset,Tier 1,FALSE,17.01,0.55,33.75,8.95,0.95,1.1,0.55,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade low sulfur 2-D or grade 2-D S500",0.05%,,,,,FALSE,FALSE,
73717,EG4,"Visa, Inc.","1764 Old Meadow Lane McLean, Virginia 22102",,Fairfax,1997,1/15/2008,1/15/2008,,1,,1025,1025,Cummins,KTA50,emergency diesel genset,Tier 1,FALSE,16.59,0.53,37.5,9.95,1.05,1.2,0.6,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade low sulfur 2-D or grade 2-D S500",0.05%,,,,,FALSE,FALSE,
73717,LS1,"Visa, Inc.","1764 Old Meadow Lane McLean, Virginia 22102",,Fairfax,2005,1/15/2008,1/15/2008,,1,,300,300,Generac,SD300,emergency diesel genset,Tier 1,FALSE,16.93,0.54,11.2,3,3.1,0.36,0.18,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade low sulfur 2-D or grade 2-D S500",0.05%,,,,,FALSE,FALSE,
73717,"EG5, 6, 7","Visa, Inc.","1764 Old Meadow Lane McLean, Virginia 22102",,Fairfax,2018,5/29/2019,5/29/2019,,3,,2250,6750,Cummins,DQKAN DCC,emergency diesel genset,Tier 2,FALSE,8.54,0.3,42.36,9.88,,1.51,,,,,,turbocharged engine with low temperature after-cooler,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,500,,,FALSE,FALSE,
73741,PG-1,"Amazon Data Services, Inc.","7505 Mason King Court Manassas, VA  20109 ",IAD-7,Prince William,,6/18/2024,5/21/2025,,1,,3000,3000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.85,0.19,58.51,6.05,2.87,1.27,,,,,,engine design,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
73741,PG-2,"Amazon Data Services, Inc.","7510 Mason King Court Manassas, VA  20109 ",IAD-11,Prince William,,6/18/2024,5/21/2025,,1,,3000,3000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.85,0.19,58.51,6.05,2.87,1.27,,,,,,engine design,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
73741,Jan-00,"Amazon Data Services, Inc.","7505 Mason King Court Manassas, VA  20109 ",IAD-7,Prince William,,11/23/2010,5/21/2025,,1,,1950,1950,Kohler,2000REOZMB,emergency diesel genset,Tier 2,FALSE,7.83,0.16,33.66,5.3,1.5,0.69,,,,,,"electronic fuel injection, turbocharged engines, and aftercoolers",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
73741,1-Jan,"Amazon Data Services, Inc.","7505 Mason King Court Manassas, VA  20109 ",IAD-7,Prince William,,3/25/2019,5/21/2025,,1,,3000,3000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.85,0.09,58.51,13,2.6,0.6,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
73741,2-Jan,"Amazon Data Services, Inc.","7505 Mason King Court Manassas, VA  20109",IAD-7,Prince William,,5/14/2010,5/21/2025,,1,,2250,2250,Kohler,2250REOZDC,emergency diesel genset,Tier 2,FALSE,8.94,0.13,44.35,6.24,0.84,0.63,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
73741,1-Feb,"Amazon Data Services, Inc.","7505 Mason King Court Manassas, VA  20109",IAD-7,Prince William,,5/14/2010,5/21/2025,,1,,3000,3000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.85,0.09,58.51,13,2.6,0.6,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
73741,2-Feb,"Amazon Data Services, Inc.","7505 Mason King Court Manassas, VA  20109",IAD-7,Prince William,,8/6/2018,5/21/2025,,1,3634,2500,2500,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.65,0.07,47.67,5.9,1.2,0.4,,,,,,"electronic fuel injection, turbocharged engines, and aftercoolers",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
73741,1-Mar,"Amazon Data Services, Inc.","7505 Mason King Court Manassas, VA  20109",IAD-7,Prince William,,5/14/2010,5/21/2025,,1,,2000,2000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.14,38.85,2.2,1.1,0.6,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
73741,2-Mar,"Amazon Data Services, Inc.","7505 Mason King Court Manassas, VA  20109",IAD-7,Prince William,,4/10/2009,5/21/2025,,1,,2250,2250,Caterpillar,3516B,emergency diesel genset,Tier 2,FALSE,10.08,0.12,49.99,9.3,1,0.6,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
73741,1-Apr,"Amazon Data Services, Inc.","7505 Mason King Court Manassas, VA  20109",IAD-7,Prince William,,4/10/2009,5/21/2025,,1,,2000,2000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.14,38.85,2.2,1.1,0.6,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
73741,2-Apr,"Amazon Data Services, Inc.","7505 Mason King Court Manassas, VA  20109",IAD-7,Prince William,,4/10/2009,5/21/2025,,1,,2250,2250,Caterpillar,3516B,emergency diesel genset,Tier 2,FALSE,10.08,0.12,49.99,9.3,1,0.6,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
73741,1-May,"Amazon Data Services, Inc.","7505 Mason King Court Manassas, VA  20109",IAD-7,Prince William,,5/14/2010,5/21/2025,,1,,2800,2800,Kohler,2800REOZDB,emergency diesel genset,Tier 2,FALSE,8.65,0.1,53.4,5.8,1.32,0.63,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
73741,2-May,"Amazon Data Services, Inc.","7505 Mason King Court Manassas, VA  20109",IAD-7,Prince William,,5/14/2010,5/21/2025,,1,,2800,2800,Kohler,2800REOZDB,emergency diesel genset,Tier 2,FALSE,8.65,0.1,53.4,5.8,1.32,0.63,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
73741,1-Jun,"Amazon Data Services, Inc.","7505 Mason King Court Manassas, VA  20109",IAD-7,Prince William,,4/21/2011,5/21/2025,,1,,3000,3000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.85,0.09,58.51,13,2.6,0.6,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
73741,2-Jun,"Amazon Data Services, Inc.","7505 Mason King Court Manassas, VA  20109",IAD-7,Prince William,,4/21/2011,5/21/2025,,1,,3000,3000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.85,0.09,58.51,13,2.6,0.6,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
73741,MEG-2,"Amazon Data Services, Inc.","7505 Mason King Court Manassas, VA  20109",IAD-7,Prince William,,2/1/2010,5/21/2025,,1,,1000,1000,Caterpillar,C32,emergency diesel genset,Tier 2,FALSE,8.85,0.18,19.5,2.8,1.2,0.4,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
73741,Jan-00,"Amazon Data Services, Inc.","7510 Mason King Court Manassas, VA  20109 ",IAD-11,Prince William,,4/21/2011,5/21/2025,,1,3634,2500,2500,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.65,0.07,47.67,5.9,1.2,0.4,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
73741,1-Jan,"Amazon Data Services, Inc.","7510 Mason King Court Manassas, VA  20109 ",IAD-11,Prince William,,4/21/2011,5/21/2025,,1,,3000,3000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.85,0.09,58.51,13,2.6,0.6,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
73741,2-Jan,"Amazon Data Services, Inc.","7510 Mason King Court Manassas, VA  20109",IAD-11,Prince William,,4/21/2011,5/21/2025,,1,3634,2500,2500,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.65,0.07,47.67,5.9,1.2,0.4,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
73741,1-Feb,"Amazon Data Services, Inc.","7510 Mason King Court Manassas, VA  20109",IAD-11,Prince William,,4/21/2011,5/21/2025,,1,,3000,3000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.85,0.09,58.51,13,2.6,0.6,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
73741,2-Feb,"Amazon Data Services, Inc.","7510 Mason King Court Manassas, VA  20109",IAD-11,Prince William,,4/21/2011,5/21/2025,,1,3634,2500,2500,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.65,0.07,47.67,5.9,1.2,0.4,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
73741,1-Mar,"Amazon Data Services, Inc.","7510 Mason King Court Manassas, VA  20109",IAD-11,Prince William,,4/21/2011,5/21/2025,,1,,3000,3000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.85,0.09,58.51,13,2.6,0.6,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
73741,2-Mar,"Amazon Data Services, Inc.","7510 Mason King Court Manassas, VA  20109",IAD-11,Prince William,,4/21/2011,5/21/2025,,1,3634,2500,2500,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.65,0.07,47.67,5.9,1.2,0.4,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
73741,1-Apr,"Amazon Data Services, Inc.","7510 Mason King Court Manassas, VA  20109",IAD-11,Prince William,,4/21/2011,5/21/2025,,1,,3000,3000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.85,0.09,58.51,13,2.6,0.6,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
73741,2-Apr,"Amazon Data Services, Inc.","7510 Mason King Court Manassas, VA  20109",IAD-11,Prince William,,10/5/2011,5/21/2025,,1,3634,2500,2500,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.65,0.07,47.67,5.9,1.2,0.4,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
73741,1-May,"Amazon Data Services, Inc.","7510 Mason King Court Manassas, VA  20109",IAD-11,Prince William,,4/21/2011,5/21/2025,,1,,3000,3000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.85,0.09,58.51,13,2.6,0.6,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
73741,2-May,"Amazon Data Services, Inc.","7510 Mason King Court Manassas, VA  20109",IAD-11,Prince William,,6/12/2013,5/21/2025,,1,,1500,1500,Caterpillar,3512C,emergency diesel genset,Tier 2,FALSE,8.82,0.12,29.18,4,0.8,0.4,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
73741,1-Jun,"Amazon Data Services, Inc.","7510 Mason King Court Manassas, VA  20109",IAD-11,Prince William,,10/5/2011,5/21/2025,,1,,3000,3000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.85,0.09,58.51,13,2.6,0.6,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
73741,1-Jul,"Amazon Data Services, Inc.","7510 Mason King Court Manassas, VA  20109",IAD-11,Prince William,,10/5/2011,5/21/2025,,1,,3000,3000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.85,0.09,58.51,13,2.6,0.6,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
73741,P-1,"Amazon Data Services, Inc.","7510 Mason King Court Manassas, VA  20109",IAD-11,Prince William,,10/29/2013,5/21/2025,,1,,2000,2000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.14,38.85,3.96,1.1,0.6,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
73741,P-2,"Amazon Data Services, Inc.","7510 Mason King Court Manassas, VA  20109",IAD-11,Prince William,,10/29/2013,5/21/2025,,1,,2000,2000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.14,38.85,3.96,1.1,0.6,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
73741,1-Aug,"Amazon Data Services, Inc.","7610 Mason King Court Manassas, VA  20109 ",IAD-24,Prince William,,1/31/2012,5/21/2025,,1,3634,2500,2500,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.65,0.07,47.67,5.9,1.2,0.4,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
73741,2-Aug,"Amazon Data Services, Inc.","7610 Mason King Court Manassas, VA  20109 ",IAD-24,Prince William,,10/5/2011,5/21/2025,,1,3634,2500,2500,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.65,0.07,47.67,5.9,1.2,0.4,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
73741,1-Sep,"Amazon Data Services, Inc.","7610 Mason King Court Manassas, VA  20109",IAD-24,Prince William,,1/31/2012,5/21/2025,,1,3634,2500,2500,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.65,0.07,47.67,5.9,1.2,0.4,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
73741,2-Sep,"Amazon Data Services, Inc.","7610 Mason King Court Manassas, VA  20109",IAD-24,Prince William,,10/5/2011,5/21/2025,,1,3634,2500,2500,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.65,0.07,47.67,5.9,1.2,0.4,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,FALSE,FALSE,
73741,Transitory 1-4,"Amazon Data Services, Inc.","7610 Mason King Court Manassas, VA  20109",IAD-24,Prince William,,4/21/2011,5/21/2025,,4,3634,2000,8000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.14,38.85,2.2,1.1,0.6,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,,,,TRUE,FALSE,
73743,EG4-1 through EG4-12,DataBank Holdings Ltd,"21635, 21630, and 21625 Red Rum Drive Ashburn, VA 20147","IAD-1, IAD-3, and IAD-4",Loudoun,,8/4/2025,8/4/2025,,12,,3000,36000,Cummins,QSK78-G36,emergency diesel genset,Tier 2,FALSE,8.43,0.09,55.76,3.93,1.18,0.61,,,,,,engine design,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,500,,,FALSE,FALSE,
73743,EG4BB1 and EG4BB2,DataBank Holdings Ltd,"21635, 21630, and 21625 Red Rum Drive Ashburn, VA 20147","IAD-1, IAD-3, and IAD-4",Loudoun,,8/4/2025,8/4/2025,,2,,1000,2000,Cummins,QST30-G5,emergency diesel genset,Tier 2,FALSE,7.32,0.24,16.13,2.7,0.29,0.53,,,,,,engine design,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,500,,,FALSE,FALSE,
73743,EG2-1 through EG2-26,DataBank Holdings Ltd,"21635, 21630, and 21625 Red Rum Drive Ashburn, VA 20147","IAD-1, IAD-3, and IAD-4",Loudoun,,6/1/2022,8/4/2025,,26,,3000,78000,Caterpillar,3516E,emergency diesel genset,Tier 2,FALSE,8.24,0.14,54.53,11.62,0.58,0.92,,,,,,"electronic fuel injection, turbocharged engines, and after coolers",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,500,,,FALSE,FALSE,
73743,EG2BB,DataBank Holdings Ltd,"21635, 21630, and 21625 Red Rum Drive Ashburn, VA 20147","IAD-1, IAD-3, and IAD-4",Loudoun,,6/1/2022,8/4/2025,,1,,750,750,Caterpillar,C18,emergency diesel genset,Tier 2,FALSE,8.68,0.2,14.35,4.74,1.92,0.33,,,,,,"electronic fuel injection, turbocharged engines, and after coolers",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,500,,,FALSE,FALSE,
73743,"2C, 3A, 3B, 3C, 3D, and 3S",DataBank Holdings Ltd,"21635, 21630, and 21625 Red Rum Drive Ashburn, VA 20147","IAD-1, IAD-3, and IAD-4",Loudoun,,5/18/2017,8/4/2025,,6,,2000,12000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.14,38.85,2.19,1.14,0.62,,,,,,"electronic fuel injection, turbocharged engines, and after coolers",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,500,,,FALSE,FALSE,
73743,"2A, 2B, and 2S",DataBank Holdings Ltd,"21635, 21630, and 21625 Red Rum Drive Ashburn, VA 20147","IAD-1, IAD-3, and IAD-4",Loudoun,,9/28/2012,8/4/2025,,3,,2000,6000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.14,38.85,2.19,1.14,0.62,,,,,,"turbocharged engines, after coolers, and low NOX emission packages",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,500,,,FALSE,FALSE,
73743,"1A, 1C, 1D, 1E, and 1S",DataBank Holdings Ltd,"21635, 21630, and 21625 Red Rum Drive Ashburn, VA 20147","IAD-1, IAD-3, and IAD-4",Loudoun,,8/5/2010,8/4/2025,,5,,2000,10000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.14,38.85,2.19,1.14,0.62,,,,,,"turbocharged engines, after coolers, and low NOX emission packages",,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,500,,,FALSE,FALSE,
73757,1510-4,"QTS Dulles, LLC","44874 Moran Road Dulles, VA 20166",,Loudoun,,7/30/2024,7/30/2024,,1,3634,2500,2500,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.72,,48.07,6.09,1.21,,,,,,,engine design,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,218,,,FALSE,FALSE,
73757,"1510-1, 2, 3","QTS Dulles, LLC","44874 Moran Road Dulles, VA 20166",,Loudoun,,6/21/2011,7/30/2024,,3,,3000,9000,Caterpillar,C175,emergency diesel genset,Tier 2,FALSE,8.86,,58.6,13,2.6,,,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,218,,,FALSE,FALSE,
73798,"1,2",Northrop Grumman Systems Corporation,"7575 Coleshire Drive McLean, VA 22102",,Fairfax,2000,1/1/2000,3/2/2010,Original permit date inferred from listed install date. No earlier permit date is mentioned,2,,400,800,Cummins,NTA-855-G5,emergency diesel genset,Tier 1,FALSE,11.57,0.34,10.2,2.9,1.3,0.3,0.7,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,500,Original permit date may not be correct,,FALSE,FALSE,
