,,,,,,,,,,10684,,MW capacity:,27407,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
73798,3,Northrop Grumman Systems Corporation,"7575 Coleshire Drive McLean, VA 22102",,Fairfax,2000,1/1/2000,3/2/2010,Original permit date inferred from listed install date. No earlier permit date is mentioned,1,,2000,2000,Caterpillar,3516B,emergency diesel genset,Tier 2,FALSE,6.24,0.16,27.5,2.7,1.9,0.7,21.7,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,500,Original permit date may not be correct,,FALSE,FALSE,
73798,4,Northrop Grumman Systems Corporation,"7575 Coleshire Drive McLean, VA 22102",,Fairfax,2000,1/1/2000,3/2/2010,Original permit date inferred from listed install date. No earlier permit date is mentioned,1,,1750,1750,Caterpillar,3516,emergency diesel genset,Tier 1,FALSE,13.58,0.1,52.4,9.11,1.6,0.4,18.4,,,,,,,,,diesel,The diesel fuel shall meet the ASTM D975 specification for S15 diesel fuel oil with a maximum sulfur content per shipment of 0.0015%,0.00%,,500,Original permit date may not be correct,,FALSE,FALSE,
73808,1,"Verizon Virginia, Inc.","1880 Campus Commons Drive, Reston, Virginia 20191",,Fairfax,2004,1/1/2004,8/30/2010,"No earlier permit date is noted, but these installation years were provided. Original permit date is assumed as Jan 1 of the installation date.",1,,1500,1500,Caterpillar,3512B,emergency diesel genset,Tier 1,FALSE,12.1,0.11,40.01,3.09,0.95,0.36,0.87,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade low sulfur 2-D or grade 2-D S500",0.05%,,500,,,FALSE,FALSE,
73808,2,"Verizon Virginia, Inc.","1880 Campus Commons Drive, Reston, Virginia 20191",,Fairfax,1985,1/1/1985,8/30/2010,"No earlier permit date is noted, but these installation years were provided. Original permit date is assumed as Jan 1 of the installation date.",1,,600,600,Caterpillar,3508,emergency diesel genset,Tier 1,FALSE,19.97,1.42,26.42,5.69,2.14,1.88,1.75,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade low sulfur 2-D or grade 2-D S500",0.05%,,500,,,FALSE,FALSE,
73808,3,"Verizon Virginia, Inc.","1880 Campus Commons Drive, Reston, Virginia 20191",,Fairfax,2000,1/1/2000,8/30/2010,"No earlier permit date is noted, but these installation years were provided. Original permit date is assumed as Jan 1 of the installation date.",1,,1400,1400,Caterpillar,3512B,emergency diesel genset,Tier 2,FALSE,10.56,0.28,32.6,11.92,1.63,0.85,0.82,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade low sulfur 2-D or grade 2-D S500",0.05%,,500,,,FALSE,FALSE,
73809,HTC1,"Terremark Federal Group, Inc.","Herndon Technical Center 460 Spring Park Place Herndon, Virginia 20170 ",,Fairfax,2004,6/30/2010,6/30/2010,"No earlier permit date is noted, but manufacturing years were provided. Since we do not know if they installed refurbished units at the time of the permit, and there is no mention of an earlier permit, the original permit date is taken as the latest permit.",1,,500,500,Caterpillar,3456,emergency diesel genset,Tier 2,FALSE,10.39,,11.45,0.78,,,,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade low sulfur 2-D or grade 2-D S500",0.05%,,500,,,FALSE,FALSE,
73809,HTC2,"Terremark Federal Group, Inc.","Herndon Technical Center 460 Spring Park Place Herndon, Virginia 20170 ",,Fairfax,2006,6/30/2010,6/30/2010,"No earlier permit date is noted, but manufacturing years were provided. Since we do not know if they installed refurbished units at the time of the permit, and there is no mention of an earlier permit, the original permit date is taken as the latest permit.",1,,500,500,Caterpillar,3456,emergency diesel genset,Tier 2,FALSE,9.28,,10.23,0.81,,,,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade low sulfur 2-D or grade 2-D S500",0.05%,,500,,,FALSE,FALSE,
73809,HTC3,"Terremark Federal Group, Inc.","Herndon Technical Center 460 Spring Park Place Herndon, Virginia 20170",,Fairfax,2001,6/30/2010,6/30/2010,"No earlier permit date is noted, but manufacturing years were provided. Since we do not know if they installed refurbished units at the time of the permit, and there is no mention of an earlier permit, the original permit date is taken as the latest permit.",1,,300,300,Caterpillar,3406,emergency diesel genset,Tier 2,FALSE,14.06,,9.3,2.8,,,,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade low sulfur 2-D or grade 2-D S500",0.05%,,500,,,FALSE,FALSE,
73813,LS1,Northrop Grumman Systems Corporation,"12900 Federal Systems Park Drive Fairfax, Virginia 22033",,Fairfax,1991,1/26/2011,1/26/2011,"No earlier permit date is noted, but manufacturing years were provided. Since we do not know if they installed refurbished units at the time of the permit, and there is no mention of an earlier permit, the original permit date is taken as the latest permit.",1,,500,500,Caterpillar,SR4,emergency diesel genset,Tier 1,FALSE,14.59,0.43,16.08,3.69,0.47,0.47,2.71,,,,,,,,,diesel,Conforms to American Society for Testing and Materials (ASTM) specification 0975 for grade 2-D or grade 2-D S5000,0.50%,,,,,FALSE,FALSE,
73813,GEN1,Northrop Grumman Systems Corporation,"12900 Federal Systems Park Drive Fairfax, Virginia 22033",,Fairfax,2005,1/26/2011,1/26/2011,"No earlier permit date is noted, but manufacturing years were provided. Since we do not know if they installed refurbished units at the time of the permit, and there is no mention of an earlier permit, the original permit date is taken as the latest permit.",1,,500,500,Generac,4641740600,emergency diesel genset,Tier 2,FALSE,11.3,0.08,12.46,2.69,1,0.09,1.63,,,,,,,,,diesel,Conforms to American Society for Testing and Materials (ASTM) specification 0975 for grade 2-D or grade 2-D S5000,0.50%,,,,,FALSE,FALSE,
73813,GEN2,Northrop Grumman Systems Corporation,"12900 Federal Systems Park Drive Fairfax, Virginia 22033",,Fairfax,2005,1/26/2011,1/26/2011,"No earlier permit date is noted, but manufacturing years were provided. Since we do not know if they installed refurbished units at the time of the permit, and there is no mention of an earlier permit, the original permit date is taken as the latest permit.",1,,500,500,Generac,4641740600,emergency diesel genset,Tier 2,FALSE,11.3,0.08,12.46,2.69,1,0.09,1.63,,,,,,,,,diesel,Conforms to American Society for Testing and Materials (ASTM) specification 0975 for grade 2-D or grade 2-D S5000,0.50%,,,,,FALSE,FALSE,
73813,GEN3,Northrop Grumman Systems Corporation,"12900 Federal Systems Park Drive Fairfax, Virginia 22033",,Fairfax,2005,1/26/2011,1/26/2011,"No earlier permit date is noted, but manufacturing years were provided. Since we do not know if they installed refurbished units at the time of the permit, and there is no mention of an earlier permit, the original permit date is taken as the latest permit.",1,,500,500,Generac,4641740600,emergency diesel genset,Tier 2,FALSE,11.3,0.08,12.46,2.69,1,0.09,1.63,,,,,,,,,diesel,Conforms to American Society for Testing and Materials (ASTM) specification 0975 for grade 2-D or grade 2-D S5000,0.50%,,,,,FALSE,FALSE,
73813,GEN4,Northrop Grumman Systems Corporation,"12900 Federal Systems Park Drive Fairfax, Virginia 22033",,Fairfax,2003,1/26/2011,1/26/2011,"No earlier permit date is noted, but manufacturing years were provided. Since we do not know if they installed refurbished units at the time of the permit, and there is no mention of an earlier permit, the original permit date is taken as the latest permit.",1,,300,300,Caterpillar,SR4,emergency diesel genset,Tier 1,FALSE,18.84,0.14,12.46,2.69,1,0.09,1.63,,,,,,,,,diesel,Conforms to American Society for Testing and Materials (ASTM) specification 0975 for grade 2-D or grade 2-D S5000,0.50%,,,,,FALSE,FALSE,
73813,GEN5,Northrop Grumman Systems Corporation,"12900 Federal Systems Park Drive Fairfax, Virginia 22033",,Fairfax,2007,1/26/2011,1/26/2011,"No earlier permit date is noted, but manufacturing years were provided. Since we do not know if they installed refurbished units at the time of the permit, and there is no mention of an earlier permit, the original permit date is taken as the latest permit.",1,,400,400,Caterpillar,C15,emergency diesel genset,Tier 2,FALSE,5.61,0.06,4.95,0.5,0.06,0.05,0.01,,,,,,,,,diesel,Conforms to American Society for Testing and Materials (ASTM) specification 0975 for grade 2-D or grade 2-D S5000,0.50%,,,,,FALSE,FALSE,
73823,GEN524A,Level 3 Communications,"524 and 520 Van Buren Street Herndon, VA 20170",,Fairfax,1999,11/17/2014,11/17/2014,"No earlier permit date is noted, but manufacturing years were provided. Since we do not know if they installed refurbished units at the time of the permit, and there is no mention of an earlier permit, the original permit date is taken as the latest permit.",1,,2000,2000,Katolight,D2000FRX4,emergency diesel genset,Tier 2,FALSE,10.59,0.48,46.7,6,2.8,2.1,,,,,,electronic fuel injection and turbocharged engine with after cooler,,,,diesel,"The approved fuel for the diesel engine-generator sets Is diesel fuel that meets the ASTM 0975 specification for Grade No.1-D S15 or Grade No. 2-D S15 (commonly referred to as ultra Low Sulfur Diesel or ULSD), with a maximum sulfur content per shipment of 15 ppm",0.00%,,500,,,FALSE,FALSE,
73823,GEN524B,Level 3 Communications,"524 and 520 Van Buren Street Herndon, VA 20170",,Fairfax,2001,11/17/2014,11/17/2014,"No earlier permit date is noted, but manufacturing years were provided. Since we do not know if they installed refurbished units at the time of the permit, and there is no mention of an earlier permit, the original permit date is taken as the latest permit.",1,,1600,1600,Katolight,D1600FRX4,emergency diesel genset,Tier 1,FALSE,13.55,0.51,47.8,4,3.2,1.8,,,,,,electronic fuel injection and turbocharged engine with after cooler,,,,diesel,"The approved fuel for the diesel engine-generator sets Is diesel fuel that meets the ASTM 0975 specification for Grade No.1-D S15 or Grade No. 2-D S15 (commonly referred to as ultra Low Sulfur Diesel or ULSD), with a maximum sulfur content per shipment of 15 ppm",0.00%,,500,,,FALSE,FALSE,
73823,GEN524C,Level 3 Communications,"524 and 520 Van Buren Street Herndon, VA 20170",,Fairfax,2001,11/17/2014,11/17/2014,"No earlier permit date is noted, but manufacturing years were provided. Since we do not know if they installed refurbished units at the time of the permit, and there is no mention of an earlier permit, the original permit date is taken as the latest permit.",1,,2000,2000,Katolight,D2000FRX4,emergency diesel genset,Tier 2,FALSE,10.59,0.48,46.7,6,2.8,2.1,,,,,,electronic fuel injection and turbocharged engine with after cooler,,,,diesel,"The approved fuel for the diesel engine-generator sets Is diesel fuel that meets the ASTM 0975 specification for Grade No.1-D S15 or Grade No. 2-D S15 (commonly referred to as ultra Low Sulfur Diesel or ULSD), with a maximum sulfur content per shipment of 15 ppm",0.00%,,500,,,FALSE,FALSE,
73853,"28, 33 through 36, and 46","Amazon Data Services, Inc.","45630 W. Severn Way, 1304 Squire Court, 45295 W. Severn Way, 45305 W. Severn Way, 21641 and 21645 and 21710 Charles View Drive, Sterling, VA 20166","IAD-10, IAD-32, IAD-98, IAD-99, IAD-118, IAD-119, IAD-129",Loudoun,,8/27/2024,8/27/2024,,6,3634,2500,15000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,"Gensets for Reg No. 73853 are distributed among 7 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
73853,"1, 4, 6, 8, 9, 10","Amazon Data Services, Inc.","45630 W. Severn Way, 1304 Squire Court, 45295 W. Severn Way, 45305 W. Severn Way, 21641 and 21645 and 21710 Charles View Drive, Sterling, VA 20166","IAD-10, IAD-32, IAD-98, IAD-99, IAD-118, IAD-119, IAD-129",Loudoun,,3/30/2011,8/27/2024,,6,,3000,18000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.85,0.09,58.5,13,2.56,0.6,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,"Gensets for Reg No. 73853 are distributed among 7 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
73853,"2, 3, and 5","Amazon Data Services, Inc.","45630 W. Severn Way, 1304 Squire Court, 45295 W. Severn Way, 45305 W. Severn Way, 21641 and 21645 and 21710 Charles View Drive, Sterling, VA 20166","IAD-10, IAD-32, IAD-98, IAD-99, IAD-118, IAD-119, IAD-129",Loudoun,,3/30/2011,8/27/2024,,3,,2500,7500,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.65,0.07,47.67,5.86,1.17,0.4,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,"Gensets for Reg No. 73853 are distributed among 7 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
73853,T1 through T4 and 7,"Amazon Data Services, Inc.","45630 W. Severn Way, 1304 Squire Court, 45295 W. Severn Way, 45305 W. Severn Way, 21641 and 21645 and 21710 Charles View Drive, Sterling, VA 20166","IAD-10, IAD-32, IAD-98, IAD-99, IAD-118, IAD-119, IAD-129",Loudoun,,3/30/2011,8/27/2024,,5,,2000,10000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.96,1.13,0.57,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,"Gensets for Reg No. 73853 are distributed among 7 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
73853,11,"Amazon Data Services, Inc.","45630 W. Severn Way, 1304 Squire Court, 45295 W. Severn Way, 45305 W. Severn Way, 21641 and 21645 and 21710 Charles View Drive, Sterling, VA 20166","IAD-10, IAD-32, IAD-98, IAD-99, IAD-118, IAD-119, IAD-129",Loudoun,,5/20/2013,8/27/2024,,1,,2000,2000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.96,1.13,0.57,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,"Gensets for Reg No. 73853 are distributed among 7 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
73853,12,"Amazon Data Services, Inc.","45630 W. Severn Way, 1304 Squire Court, 45295 W. Severn Way, 45305 W. Severn Way, 21641 and 21645 and 21710 Charles View Drive, Sterling, VA 20166","IAD-10, IAD-32, IAD-98, IAD-99, IAD-118, IAD-119, IAD-129",Loudoun,,5/20/2013,8/27/2024,,1,,1500,1500,Caterpillar,3512C,emergency diesel genset,Tier 2,FALSE,8.82,0.11,29.18,3.98,0.78,0.37,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,"Gensets for Reg No. 73853 are distributed among 7 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
73853,13-16,"Amazon Data Services, Inc.","45630 W. Severn Way, 1304 Squire Court, 45295 W. Severn Way, 45305 W. Severn Way, 21641 and 21645 and 21710 Charles View Drive, Sterling, VA 20166","IAD-10, IAD-32, IAD-98, IAD-99, IAD-118, IAD-119, IAD-129",Loudoun,,5/20/2013,8/27/2024,,4,3634,2500,10000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,"Gensets for Reg No. 73853 are distributed among 7 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
73853,"17 through 27, 29 through 32, 37 through 45, and 47 through 88","Amazon Data Services, Inc.","45630 W. Severn Way, 1304 Squire Court, 45295 W. Severn Way, 45305 W. Severn Way, 21641 and 21645 and 21710 Charles View Drive, Sterling, VA 20166","IAD-10, IAD-32, IAD-98, IAD-99, IAD-118, IAD-119, IAD-129",Loudoun,,10/5/2017,8/27/2024,,66,3634,2500,165000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,"Gensets for Reg No. 73853 are distributed among 7 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
73853,89 through 106,"Amazon Data Services, Inc.","45630 W. Severn Way, 1304 Squire Court, 45295 W. Severn Way, 45305 W. Severn Way, 21641 and 21645 and 21710 Charles View Drive, Sterling, VA 20166","IAD-10, IAD-32, IAD-98, IAD-99, IAD-118, IAD-119, IAD-129",Loudoun,,7/22/2020,8/27/2024,,18,3634,2500,45000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,"Gensets for Reg No. 73853 are distributed among 7 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
73853,S1,"Amazon Data Services, Inc.","45630 W. Severn Way, 1304 Squire Court, 45295 W. Severn Way, 45305 W. Severn Way, 21641 and 21645 and 21710 Charles View Drive, Sterling, VA 20166","IAD-10, IAD-32, IAD-98, IAD-99, IAD-118, IAD-119, IAD-129",Loudoun,,7/22/2020,8/27/2024,,1,,750,750,Caterpillar,C18,emergency diesel genset,Tier 2,FALSE,8.68,0.19,14.35,4.74,1.91,0.32,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,"Gensets for Reg No. 73853 are distributed among 7 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
73853,107,"Amazon Data Services, Inc.","45630 W. Severn Way, 1304 Squire Court, 45295 W. Severn Way, 45305 W. Severn Way, 21641 and 21645 and 21710 Charles View Drive, Sterling, VA 20166","IAD-10, IAD-32, IAD-98, IAD-99, IAD-118, IAD-119, IAD-129",Loudoun,,3/4/2021,8/27/2024,,1,3634,2500,2500,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,"Gensets for Reg No. 73853 are distributed among 7 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
73853,108 through 112,"Amazon Data Services, Inc.","45630 W. Severn Way, 1304 Squire Court, 45295 W. Severn Way, 45305 W. Severn Way, 21641 and 21645 and 21710 Charles View Drive, Sterling, VA 20166","IAD-10, IAD-32, IAD-98, IAD-99, IAD-118, IAD-119, IAD-129",Loudoun,,2/3/2023,8/27/2024,,5,3634,2500,12500,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,"Gensets for Reg No. 73853 are distributed among 7 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
73860,63 through 88,"Amazon Data Services, Inc.","22630, 22631, 22651 Dulles Summit Court, 22520 Randolph Drive, 22665 Dulles Summit Court, Sterling, VA 20166","IAD-12, IAD-15, IAD-16, IAD-76, IAD-230",Loudoun,,1/30/2025,1/30/2025,,26,,2750,71500,Caterpillar,3516E,non-emergency diesel genset,Tier 4,TRUE,0.73,0.03,4.44,3.1,0.49,0.2,,53.48,,,,closed loop SCR,cDPF,cDPF,"closed loop SCR, cDPF",diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 62, 89, and T1 through T6) and the non-emergency diesel engine gen-sets for all operations when emissions are not controlled by SCR (Ref. Nos. 63 through 88), combined, shall consume no more than 655,523 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period (all uses). The non-emergency diesel engine gen-sets for all operations when emissions are controlled by SCR (Ref. Nos. 63 through 88), combined, shall consume no more than 226,000 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period.",,,"These gensets are classified as ""Non-emergency"" and may be allowed to run for more extended hours. Uncontrolled by SCR NOx emission limit is 53.48 lb/hr ",FALSE,FALSE,
73860,89,"Amazon Data Services, Inc.","22630, 22631, 22651 Dulles Summit Court, 22520 Randolph Drive, 22665 Dulles Summit Court, Sterling, VA 20166","IAD-12, IAD-15, IAD-16, IAD-76, IAD-230",Loudoun,,1/30/2025,1/30/2025,,1,,750,750,Caterpillar,C18,emergency diesel genset,Tier 2,FALSE,8.67,0.19,14.34,4.73,1.91,0.32,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 62, 89, and T1 through T6) and the non-emergency diesel engine gen-sets for all operations when emissions are not controlled by SCR (Ref. Nos. 63 through 88), combined, shall consume no more than 655,523 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period (all uses). The non-emergency diesel engine gen-sets for all operations when emissions are controlled by SCR (Ref. Nos. 63 through 88), combined, shall consume no more than 226,000 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period.",500,,"Gensets for Reg No. 73860 are distributed among 5 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
73860,1,"Amazon Data Services, Inc.","22630, 22631, 22651 Dulles Summit Court, 22520 Randolph Drive, 22665 Dulles Summit Court, Sterling, VA 20166","IAD-12, IAD-15, IAD-16, IAD-76, IAD-230",Loudoun,,8/9/2011,1/30/2025,,1,,2000,2000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.95,1.14,0.57,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 62, 89, and T1 through T6) and the non-emergency diesel engine gen-sets for all operations when emissions are not controlled by SCR (Ref. Nos. 63 through 88), combined, shall consume no more than 655,523 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period (all uses). The non-emergency diesel engine gen-sets for all operations when emissions are controlled by SCR (Ref. Nos. 63 through 88), combined, shall consume no more than 226,000 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period.",500,,"Gensets for Reg No. 73860 are distributed among 5 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
73860,2 through 5,"Amazon Data Services, Inc.","22630, 22631, 22651 Dulles Summit Court, 22520 Randolph Drive, 22665 Dulles Summit Court, Sterling, VA 20166","IAD-12, IAD-15, IAD-16, IAD-76, IAD-230",Loudoun,,4/21/2011,1/30/2025,,4,,3000,12000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.85,0.09,58.51,13.13,2.56,0.59,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 62, 89, and T1 through T6) and the non-emergency diesel engine gen-sets for all operations when emissions are not controlled by SCR (Ref. Nos. 63 through 88), combined, shall consume no more than 655,523 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period (all uses). The non-emergency diesel engine gen-sets for all operations when emissions are controlled by SCR (Ref. Nos. 63 through 88), combined, shall consume no more than 226,000 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period.",500,,"Gensets for Reg No. 73860 are distributed among 5 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
73860,6 through 13,"Amazon Data Services, Inc.","22630, 22631, 22651 Dulles Summit Court, 22520 Randolph Drive, 22665 Dulles Summit Court, Sterling, VA 20166","IAD-12, IAD-15, IAD-16, IAD-76, IAD-230",Loudoun,,1/26/2012,1/30/2025,,8,3634,2500,20000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.65,0.07,47.67,5.86,1.17,0.4,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 62, 89, and T1 through T6) and the non-emergency diesel engine gen-sets for all operations when emissions are not controlled by SCR (Ref. Nos. 63 through 88), combined, shall consume no more than 655,523 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period (all uses). The non-emergency diesel engine gen-sets for all operations when emissions are controlled by SCR (Ref. Nos. 63 through 88), combined, shall consume no more than 226,000 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period.",500,,"Gensets for Reg No. 73860 are distributed among 5 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
73860,14 and 15,"Amazon Data Services, Inc.","22630, 22631, 22651 Dulles Summit Court, 22520 Randolph Drive, 22665 Dulles Summit Court, Sterling, VA 20166","IAD-12, IAD-15, IAD-16, IAD-76, IAD-230",Loudoun,,3/23/2012,1/30/2025,,2,3634,2500,5000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.65,0.07,47.67,5.86,1.17,0.4,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 62, 89, and T1 through T6) and the non-emergency diesel engine gen-sets for all operations when emissions are not controlled by SCR (Ref. Nos. 63 through 88), combined, shall consume no more than 655,523 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period (all uses). The non-emergency diesel engine gen-sets for all operations when emissions are controlled by SCR (Ref. Nos. 63 through 88), combined, shall consume no more than 226,000 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period.",500,,"Gensets for Reg No. 73860 are distributed among 5 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
73860,16 and 17,"Amazon Data Services, Inc.","22630, 22631, 22651 Dulles Summit Court, 22520 Randolph Drive, 22665 Dulles Summit Court, Sterling, VA 20166","IAD-12, IAD-15, IAD-16, IAD-76, IAD-230",Loudoun,,2/7/2013,1/30/2025,,2,3634,2500,5000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 62, 89, and T1 through T6) and the non-emergency diesel engine gen-sets for all operations when emissions are not controlled by SCR (Ref. Nos. 63 through 88), combined, shall consume no more than 655,523 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period (all uses). The non-emergency diesel engine gen-sets for all operations when emissions are controlled by SCR (Ref. Nos. 63 through 88), combined, shall consume no more than 226,000 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period.",500,,"Gensets for Reg No. 73860 are distributed among 5 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
73860,"18, 19","Amazon Data Services, Inc.","22630, 22631, 22651 Dulles Summit Court, 22520 Randolph Drive, 22665 Dulles Summit Court, Sterling, VA 20166","IAD-12, IAD-15, IAD-16, IAD-76, IAD-230",Loudoun,,2/7/2013,1/30/2025,,2,,2500,5000,Rolls Royce,MTU 16V4000G83L,emergency diesel genset,Tier 2,FALSE,8.21,0.13,45.24,6.54,1.11,0.74,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 62, 89, and T1 through T6) and the non-emergency diesel engine gen-sets for all operations when emissions are not controlled by SCR (Ref. Nos. 63 through 88), combined, shall consume no more than 655,523 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period (all uses). The non-emergency diesel engine gen-sets for all operations when emissions are controlled by SCR (Ref. Nos. 63 through 88), combined, shall consume no more than 226,000 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period.",500,,"Gensets for Reg No. 73860 are distributed among 5 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
73860,20-22,"Amazon Data Services, Inc.","22630, 22631, 22651 Dulles Summit Court, 22520 Randolph Drive, 22665 Dulles Summit Court, Sterling, VA 20166","IAD-12, IAD-15, IAD-16, IAD-76, IAD-230",Loudoun,,2/24/2016,1/30/2025,,3,3634,2500,7500,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 62, 89, and T1 through T6) and the non-emergency diesel engine gen-sets for all operations when emissions are not controlled by SCR (Ref. Nos. 63 through 88), combined, shall consume no more than 655,523 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period (all uses). The non-emergency diesel engine gen-sets for all operations when emissions are controlled by SCR (Ref. Nos. 63 through 88), combined, shall consume no more than 226,000 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period.",500,,"Gensets for Reg No. 73860 are distributed among 5 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
73860,23,"Amazon Data Services, Inc.","22630, 22631, 22651 Dulles Summit Court, 22520 Randolph Drive, 22665 Dulles Summit Court, Sterling, VA 20166","IAD-12, IAD-15, IAD-16, IAD-76, IAD-230",Loudoun,,2/7/2013,1/30/2025,,1,3634,2500,2500,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 62, 89, and T1 through T6) and the non-emergency diesel engine gen-sets for all operations when emissions are not controlled by SCR (Ref. Nos. 63 through 88), combined, shall consume no more than 655,523 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period (all uses). The non-emergency diesel engine gen-sets for all operations when emissions are controlled by SCR (Ref. Nos. 63 through 88), combined, shall consume no more than 226,000 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period.",500,,"Gensets for Reg No. 73860 are distributed among 5 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
73860,24,"Amazon Data Services, Inc.","22630, 22631, 22651 Dulles Summit Court, 22520 Randolph Drive, 22665 Dulles Summit Court, Sterling, VA 20166","IAD-12, IAD-15, IAD-16, IAD-76, IAD-230",Loudoun,,2/9/2022,1/30/2025,,1,,2500,2500,Rolls Royce,MTU 16V4000G94S,emergency diesel genset,Tier 2,FALSE,8.67,0.12,47.77,9.81,1.7,0.68,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 62, 89, and T1 through T6) and the non-emergency diesel engine gen-sets for all operations when emissions are not controlled by SCR (Ref. Nos. 63 through 88), combined, shall consume no more than 655,523 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period (all uses). The non-emergency diesel engine gen-sets for all operations when emissions are controlled by SCR (Ref. Nos. 63 through 88), combined, shall consume no more than 226,000 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period.",500,,"Gensets for Reg No. 73860 are distributed among 5 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
73860,25,"Amazon Data Services, Inc.","22630, 22631, 22651 Dulles Summit Court, 22520 Randolph Drive, 22665 Dulles Summit Court, Sterling, VA 20166","IAD-12, IAD-15, IAD-16, IAD-76, IAD-230",Loudoun,,2/7/2013,1/30/2025,,1,,2500,2500,Rolls Royce,MTU 16V4000G83L,emergency diesel genset,Tier 2,FALSE,8.21,0.13,45.24,6.54,1.11,0.74,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 62, 89, and T1 through T6) and the non-emergency diesel engine gen-sets for all operations when emissions are not controlled by SCR (Ref. Nos. 63 through 88), combined, shall consume no more than 655,523 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period (all uses). The non-emergency diesel engine gen-sets for all operations when emissions are controlled by SCR (Ref. Nos. 63 through 88), combined, shall consume no more than 226,000 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period.",500,,"Gensets for Reg No. 73860 are distributed among 5 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
73860,26-28,"Amazon Data Services, Inc.","22630, 22631, 22651 Dulles Summit Court, 22520 Randolph Drive, 22665 Dulles Summit Court, Sterling, VA 20166","IAD-12, IAD-15, IAD-16, IAD-76, IAD-230",Loudoun,,2/7/2013,1/30/2025,,3,3634,2500,7500,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 62, 89, and T1 through T6) and the non-emergency diesel engine gen-sets for all operations when emissions are not controlled by SCR (Ref. Nos. 63 through 88), combined, shall consume no more than 655,523 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period (all uses). The non-emergency diesel engine gen-sets for all operations when emissions are controlled by SCR (Ref. Nos. 63 through 88), combined, shall consume no more than 226,000 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period.",500,,"Gensets for Reg No. 73860 are distributed among 5 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
73860,29-35,"Amazon Data Services, Inc.","22630, 22631, 22651 Dulles Summit Court, 22520 Randolph Drive, 22665 Dulles Summit Court, Sterling, VA 20166","IAD-12, IAD-15, IAD-16, IAD-76, IAD-230",Loudoun,,2/7/2013,1/30/2025,,7,3634,2500,17500,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 62, 89, and T1 through T6) and the non-emergency diesel engine gen-sets for all operations when emissions are not controlled by SCR (Ref. Nos. 63 through 88), combined, shall consume no more than 655,523 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period (all uses). The non-emergency diesel engine gen-sets for all operations when emissions are controlled by SCR (Ref. Nos. 63 through 88), combined, shall consume no more than 226,000 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period.",500,,"Gensets for Reg No. 73860 are distributed among 5 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
73860,36-38,"Amazon Data Services, Inc.","22630, 22631, 22651 Dulles Summit Court, 22520 Randolph Drive, 22665 Dulles Summit Court, Sterling, VA 20166","IAD-12, IAD-15, IAD-16, IAD-76, IAD-230",Loudoun,,2/7/2013,1/30/2025,,3,3634,2500,7500,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 62, 89, and T1 through T6) and the non-emergency diesel engine gen-sets for all operations when emissions are not controlled by SCR (Ref. Nos. 63 through 88), combined, shall consume no more than 655,523 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period (all uses). The non-emergency diesel engine gen-sets for all operations when emissions are controlled by SCR (Ref. Nos. 63 through 88), combined, shall consume no more than 226,000 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period.",500,,"Gensets for Reg No. 73860 are distributed among 5 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
73860,39-44,"Amazon Data Services, Inc.","22630, 22631, 22651 Dulles Summit Court, 22520 Randolph Drive, 22665 Dulles Summit Court, Sterling, VA 20166","IAD-12, IAD-15, IAD-16, IAD-76, IAD-230",Loudoun,,2/7/2013,1/30/2025,,6,3634,2500,15000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 62, 89, and T1 through T6) and the non-emergency diesel engine gen-sets for all operations when emissions are not controlled by SCR (Ref. Nos. 63 through 88), combined, shall consume no more than 655,523 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period (all uses). The non-emergency diesel engine gen-sets for all operations when emissions are controlled by SCR (Ref. Nos. 63 through 88), combined, shall consume no more than 226,000 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period.",500,,"Gensets for Reg No. 73860 are distributed among 5 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
73860,47-60,"Amazon Data Services, Inc.","22630, 22631, 22651 Dulles Summit Court, 22520 Randolph Drive, 22665 Dulles Summit Court, Sterling, VA 20166","IAD-12, IAD-15, IAD-16, IAD-76, IAD-230",Loudoun,,12/15/2015,1/30/2025,,14,3634,2500,35000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 62, 89, and T1 through T6) and the non-emergency diesel engine gen-sets for all operations when emissions are not controlled by SCR (Ref. Nos. 63 through 88), combined, shall consume no more than 655,523 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period (all uses). The non-emergency diesel engine gen-sets for all operations when emissions are controlled by SCR (Ref. Nos. 63 through 88), combined, shall consume no more than 226,000 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period.",500,,"Gensets for Reg No. 73860 are distributed among 5 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
