,,,,,,,,,,10684,,MW capacity:,27407,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
73860,"45, 46, 61, 62","Amazon Data Services, Inc.","22630, 22631, 22651 Dulles Summit Court, 22520 Randolph Drive, 22665 Dulles Summit Court, Sterling, VA 20166","IAD-12, IAD-15, IAD-16, IAD-76, IAD-230",Loudoun,,5/10/2024,1/30/2025,,4,3634,2500,10000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 62, 89, and T1 through T6) and the non-emergency diesel engine gen-sets for all operations when emissions are not controlled by SCR (Ref. Nos. 63 through 88), combined, shall consume no more than 655,523 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period (all uses). The non-emergency diesel engine gen-sets for all operations when emissions are controlled by SCR (Ref. Nos. 63 through 88), combined, shall consume no more than 226,000 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period.",500,,"Gensets for Reg No. 73860 are distributed among 5 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
73860,T1-T4,"Amazon Data Services, Inc.","22630, 22631, 22651 Dulles Summit Court, 22520 Randolph Drive, 22665 Dulles Summit Court, Sterling, VA 20166","IAD-12, IAD-15, IAD-16, IAD-76, IAD-230",Loudoun,,4/21/2011,1/30/2025,,4,2937,2000,8000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.95,1.14,0.57,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 62, 89, and T1 through T6) and the non-emergency diesel engine gen-sets for all operations when emissions are not controlled by SCR (Ref. Nos. 63 through 88), combined, shall consume no more than 655,523 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period (all uses). The non-emergency diesel engine gen-sets for all operations when emissions are controlled by SCR (Ref. Nos. 63 through 88), combined, shall consume no more than 226,000 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period.",500,,"Gensets for Reg No. 73860 are distributed among 5 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
73860,"T5, T6","Amazon Data Services, Inc.","22630, 22631, 22651 Dulles Summit Court, 22520 Randolph Drive, 22665 Dulles Summit Court, Sterling, VA 20166","IAD-12, IAD-15, IAD-16, IAD-76, IAD-230",Loudoun,,12/15/2015,1/30/2025,,2,,2000,4000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.95,1.14,0.57,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 62, 89, and T1 through T6) and the non-emergency diesel engine gen-sets for all operations when emissions are not controlled by SCR (Ref. Nos. 63 through 88), combined, shall consume no more than 655,523 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period (all uses). The non-emergency diesel engine gen-sets for all operations when emissions are controlled by SCR (Ref. Nos. 63 through 88), combined, shall consume no more than 226,000 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period.",500,,"Gensets for Reg No. 73860 are distributed among 5 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
73868,MEG-4,VADATA,"43831 Devin Shafron Drive Ashburn, Virginia 20147",IAD-6 Data Center,Loudoun,2010,4/14/2011,4/14/2011,,1,,750,750,Caterpillar,C27,emergency diesel genset,Tier 2,FALSE,9.13,,15.1,,,,,,,,,electronic fuel injection and turbocharged engine,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The engine-generator set (Ref. No. MEG-4) shall not consume more than 13,380 gallons of fuel per year, calculated monthly as the sum of each consecutive 12 month period. Refer to Condition 16 for record keeping requirements to demonstrate compliance with this condition.",,,,FALSE,FALSE,
73870,1,Prince William County Service Authority (PWCSA,"PWCSA Sewer Lift Station 15801 Neabsco Road Woodbridge, VA 22192",,Prince William,,5/31/2011,10/25/2013,,1,,2000,2000,Cummins,2000 DQKAB,emergency diesel genset,Tier 2,FALSE,9.64,,42.5,2.3,,,,,,,,"electronic fuel injection, turbocharged engine and low temperature after-cooler",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
73872,EG-1,Northrop Grumman Systems Corporation,"2980 Fairview Park Drive Falls Church, Virginia 22042",,Fairfax,,5/23/2011,5/23/2011,,1,3634,2500,2500,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.72,,48.07,6.01,,,,,,,,"electronic fuel injection, turbocharged engine, and aftercooler",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,,,,FALSE,FALSE,
73872,EG-2,Northrop Grumman Systems Corporation,"2980 Fairview Park Drive Falls Church, Virginia 22042",,Fairfax,,5/23/2011,5/23/2011,,1,,750,750,Rolls Royce,16V-92TA,emergency diesel genset,Tier 1,FALSE,15.73,,26.01,8.27,,,,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,,,Engine originally Detroit Diesel (which is now owned by Rolls Royce),FALSE,FALSE,
73935,A00,"Intergate-Ashburn, LLC","21741 Red Rum Drive Ashburn, VA 20147",,Loudoun,,12/3/2024,12/3/2024,,1,,1000,1000,Kohler,KD900,emergency diesel genset,Tier 2,FALSE,8.2,0.15,18.08,2.81,0.09,0.34,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-set (Ref. No. A00) shall consume no more than 3,933 gallons of diesel fuel oil per year calculated monthly as the sum of each consecutive 12-month period.",500,,"Not yet constructed, so three different possible genset models are listed",FALSE,FALSE,
73935,A01 – A42,"Intergate-Ashburn, LLC","21742 Red Rum Drive Ashburn, VA 20147",,Loudoun,,12/3/2024,12/3/2024,,42,,2250,94500,Kohler,KD2250,emergency diesel genset,Tier 2,FALSE,8.89,0.18,44.09,11.16,0.77,0.89,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The forty-two (42) emergency diesel engine gen-sets (Ref. Nos. A01 – A42) combined shall consume no more than 386,001 gallons of diesel fuel oil per year calculated monthly as the sum of each consecutive 12-month period.",500,,"Not yet constructed, so three different possible genset models are listed",FALSE,FALSE,
73935,C09 & C10,"Intergate-Ashburn, LLC","21743 Red Rum Drive Ashburn, VA 20147",,Loudoun,,6/2/2020,12/3/2024,,2,,2250,4500,Kohler,KD2250,emergency diesel genset,Tier 2,FALSE,8.89,0.18,44.09,11.16,0.77,0.89,,,,,,"electronic fuel injection, turbocharged engine, and aftercooler",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The two (2) Kohler KD-2250 emergency diesel engine gen-sets (Ref. Nos. C09 and C10) combined shall consume no more than 18,381 gallons of diesel fuel oil per year calculated monthly as the sum of each consecutive 12-month period.",500,,,FALSE,FALSE,
73935,B01 – B20,"Intergate-Ashburn, LLC","21744 Red Rum Drive Ashburn, VA 20147",,Loudoun,,7/27/2018,12/3/2024,,20,,2250,45000,Kohler,KD2250,emergency diesel genset,Tier 2,FALSE,8.89,0.18,44.09,11.16,0.77,0.89,,,,,,"electronic fuel injection, turbocharged engine, and aftercooler",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The twenty (20) Kohler KD-2250 emergency diesel engine gen-sets (Ref. Nos. B01 – B20) combined shall consume no more than 183,810 gallons of diesel fuel oil per year calculated monthly as the sum of each consecutive 12-month period.",500,,,FALSE,FALSE,
73935,B00,"Intergate-Ashburn, LLC","21745 Red Rum Drive Ashburn, VA 20147",,Loudoun,,7/27/2018,12/3/2024,,1,,970,970,Kohler,900REOZMD,emergency diesel genset,Tier 2,FALSE,9.45,1.2,20.21,9.58,2.85,2.57,,,,,,"electronic fuel injection, turbocharged engine, and aftercooler",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-set (Ref. No. B00) shall consume no more than 3,817 gallons of diesel fuel oil per year calculated monthly as the sum of each consecutive 12-month period.",500,,,FALSE,FALSE,
73935,C01 – C08,"Intergate-Ashburn, LLC","21746 Red Rum Drive Ashburn, VA 20147",,Loudoun,,12/10/2013,12/3/2024,,8,,2000,16000,Caterpillar,3516C-DITA,emergency diesel genset,Tier 2,FALSE,8.82,1.07,38.89,21.25,5.28,4.72,,,,,,"electronic fuel injection, turbocharged engine, and aftercooler",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The eight (8) Caterpillar C3516C-DITA emergency diesel engine gen-sets (Ref. Nos. C01 – C08) combined shall consume no more than 61,116 gallons of diesel fuel oil per year calculated monthly as the sum of each consecutive 12-month period.",500,,,FALSE,FALSE,
73935,C00,"Intergate-Ashburn, LLC","21747 Red Rum Drive Ashburn, VA 20147",,Loudoun,,12/10/2013,12/3/2024,,1,,250,250,Caterpillar,M9,emergency diesel genset,Tier 2,FALSE,9.56,1.31,5.27,2.67,0.79,0.72,,,,,,"electronic fuel injection, turbocharged engine, and aftercooler",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-set (Ref. No. C00) shall consume no more than 1,065 gallons of diesel fuel oil per year calculated monthly as the sum of each consecutive 12-month period.",500,,,FALSE,FALSE,
73946,DC-15-Gen A DC-15-Gen B DC-15-Gen C DC-15-Gen D DC-15-Gen E DC-15-Gen F DC-15-Gen G DC-15-Gen H DC-15-Gen J DC-15-Gen K DC-15-Gen L DC-15-Gen M DC-15-Gen R1 DC-15-Gen R2,"Equinix, LLC","44790 and 44780 Performance Circle, Ashburn, VA 20147",DC-12 and DC-15,Loudoun,,3/4/2024,10/1/2024,,14,,3500,49000,Cummins,QSK95-G15,emergency diesel genset,Tier 2,FALSE,8.27,0.14,63.82,8.54,2.62,1.11,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Engine Group DC-15), combined, shall consume no more than 120,000 gallons of diesel fuel per year, calculated monthly as the sum of each consecutive 12-month period for all purposes (as provided in Condition 7).",500,,,FALSE,FALSE,
73946,DC-16S: DC-16-Gen A DC-16-Gen B DC-16-Gen C DC-16-Gen D DC-16-Gen E,"Equinix, LLC","44740 and 44710 Performance Circle, Ashburn, VA 20147",DC-16 and DC-17,Loudoun,,3/4/2024,10/1/2024,,5,,4000,20000,Kohler,KD103V20,non-emergency diesel genset,Tier 2 + SCR,TRUE,0.86,0.18,7.61,9.93,3.69,1.58,,104.98,,,,closed loop SCR,,,closed loop SCR,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The diesel engine gen-sets (Engine Group DC-16S) combined shall not consume more than 62,500 gallons of diesel fuel per year for all operations, calculated monthly as the sum of each consecutive 12-month period. The diesel engine gen-sets (Engine Group DC-16S) combined shall not consume more than 18,750 gallons of diesel fuel per year without the exhaust gas treated with urea, calculated monthly as the sum of each consecutive 12-month period.",,"The permit classifies these as ""non-emergency"", which should mean they meet Tier 4 standards. However, there are no PM controls and the PM emissions appear too high to meet Tier 4.","Standard configuration, 104.98 lb/hr NOx emission limit without SCR",FALSE,FALSE,
73946,DC-16 Gen F DC-16 Gen G DC-16 Gen H DC-16 Gen J DC-16 Gen K DC-16 Gen L DC-16 Gen M DC-16 Gen N DC-16-Gen O DC-16-Gen R1 DC-16-Gen R2,"Equinix, LLC","44740 and 44710 Performance Circle, Ashburn, VA 20147",DC-16 and DC-17,Loudoun,,3/4/2024,10/1/2024,,11,,4000,44000,Kohler,KD103V20,non-emergency diesel genset,Tier 2 + SCR,TRUE,0.86,0.18,7.61,9.93,3.22,1.58,,75.66,,,,closed loop SCR,,,closed loop SCR,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The diesel engine gen-sets (Engine Group DC-16) combined shall not consume more than 137,500 gallons of diesel fuel per year for all operations, calculated monthly as the sum of each consecutive 12-month period. The diesel engine gen-sets (Engine Group DC-16) combined shall not consume more than 41,250 gallons of diesel fuel per year without the exhaust gas treated with urea, calculated monthly as the sum of each consecutive 12-month period.",,"The permit classifies these as ""non-emergency"", which should mean they meet Tier 4 standards. However, there are no PM controls and the PM emissions appear too high to meet Tier 4.","Low NOX Configuration, 75.66 lb/hr NOx emission limit without SCR",FALSE,FALSE,
73946,DC-16-Gen Z,"Equinix, LLC","44740 and 44710 Performance Circle, Ashburn, VA 20147",DC-16 and DC-17,Loudoun,,3/4/2024,10/1/2024,,1,,800,800,Kohler,KD27V12,emergency diesel genset,Tier 2,FALSE,8.96,0.15,15.81,2.95,0.09,0.27,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
73946,DC-17-Gen A DC-17-Gen B DC-17-Gen C DC-17-Gen D DC-17-Gen E DC-17-Gen F DC-17-Gen G DC-17-Gen H DC-17-Gen J DC-17-Gen K DC-17-Gen L DC-17-Gen M DC-17-Gen N DC-17-Gen O DC-17-Gen R1 DC-16-Gen R2,"Equinix, LLC","44740 and 44710 Performance Circle, Ashburn, VA 20147",DC-16 and DC-17,Loudoun,,3/4/2024,10/1/2024,,16,,4000,64000,Kohler,KD103V20,non-emergency diesel genset,Tier 2 + SCR,TRUE,0.86,0.18,7.61,9.93,3.22,1.58,,75.66,,,,closed loop SCR,,,closed loop SCR,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The diesel engine gen-sets (Engine Group DC-17) combined shall not consume more than 200,000 gallons of diesel fuel per year for all operations, calculated monthly as the sum of each consecutive 12-month period. The diesel engine gen-sets (Engine Group DC-17) combined shall not consume more than 60,000 gallons of diesel fuel per year without the exhaust gas treated with urea, calculated monthly as the sum of each consecutive 12-month period.",,"The permit classifies these as ""non-emergency"", which should mean they meet Tier 4 standards. However, there are no PM controls and the PM emissions appear too high to meet Tier 4.","Low NOX Configuration, 75.66 lb/hr NOx emission limit without SCR",FALSE,FALSE,
73946,DC-17-Gen Z,"Equinix, LLC","44740 and 44710 Performance Circle, Ashburn, VA 20147",DC-16 and DC-17,Loudoun,,3/4/2024,10/1/2024,,1,,800,800,Kohler,KD27V12,emergency diesel genset,Tier 2,FALSE,8.96,0.15,15.81,2.95,0.09,0.27,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The diesel engine gen-sets (Engine Group DC-17) combined shall not consume more than 200,000 gallons of diesel fuel per year for all operations, calculated monthly as the sum of each consecutive 12-month period. The diesel engine gen-sets (Engine Group DC-17) combined shall not consume more than 60,000 gallons of diesel fuel per year without the exhaust gas treated with urea, calculated monthly as the sum of each consecutive 12-month period.",500,,,FALSE,FALSE,
73946,DC-18-Gen A DC-18-Gen B DC-18-Gen C DC-18-Gen D DC-18-Gen E DC-18-Gen F DC-18-Gen G DC-18-Gen H DC-18-Gen J DC-18-Gen K DC-18-Gen L DC-18-Gen M DC-18-Gen N DC-18-Gen O DC-18-Gen R1 DC-18-Gen R2,"Equinix, LLC","44690 Performance Circle, Ashburn, VA 20147",DC-18,Loudoun,,3/4/2024,10/1/2024,,16,,4000,64000,Kohler,KD103V20,non-emergency diesel genset,Tier 2 + SCR,TRUE,0.86,0.18,7.61,9.93,3.22,1.58,,75.66,,,,closed loop SCR,,,closed loop SCR,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The diesel engine gen-sets (Engine Group DC-18) combined shall not consume more than 200,000 gallons of diesel fuel per year for all operations, calculated monthly as the sum of each consecutive 12-month period. The diesel engine gen-sets (Engine Group DC-18) combined shall not consume more than 60,000 gallons of fuel per year without the exhaust gas treated with urea, calculated monthly as the sum of each consecutive 12-month period.",,"The permit classifies these as ""non-emergency"", which should mean they meet Tier 4 standards. However, there are no PM controls and the PM emissions appear too high to meet Tier 4.","Low NOX Configuration, 75.66 lb/hr NOx emission limit without SCR",FALSE,FALSE,
73946,DC-18-Gen Z,"Equinix, LLC","44690 Performance Circle, Ashburn, VA 20147",DC-18,Loudoun,,3/4/2024,10/1/2024,,1,,800,800,Kohler,KD27V12,emergency diesel genset,Tier 2,FALSE,8.96,0.15,15.81,2.95,0.09,0.27,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The diesel engine gen-sets (Engine Group DC-18) combined shall not consume more than 200,000 gallons of diesel fuel per year for all operations, calculated monthly as the sum of each consecutive 12-month period. The diesel engine gen-sets (Engine Group DC-18) combined shall not consume more than 60,000 gallons of fuel per year without the exhaust gas treated with urea, calculated monthly as the sum of each consecutive 12-month period.",500,,,FALSE,FALSE,
73946,DC-10-Gen J,"Equinix, LLC","21551 Beaumeade Circle, Ashburn, VA 20147",DC-10,Loudoun,,10/28/2020,10/1/2024,,1,2937,2000,2000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,,38.85,3.91,1.13,,,,,,,"electronic fuel injection, turbocharged engines, and after coolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,100,,,FALSE,FALSE,
73946,DC-15-Gen Z,"Equinix, LLC","44790 and 44780 Performance Circle, Ashburn, VA 20147",DC-12 and DC-15,Loudoun,,9/11/2019,10/1/2024,,1,,500,500,Cummins,500DFEK,emergency diesel genset,Tier 2,FALSE,8.78,0.17,9.68,1.26,0.39,0.19,,,,,,"electronic fuel injection, turbocharged engines, and after coolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,100,,,FALSE,FALSE,
73946,DC-10-Gen A DC-10-Gen B DC-10-Gen C DC-10-Gen D DC-10-Gen E DC-10-Gen F DC-10-Gen G DC-10-Gen H DC-10-Gen R DC-10-Swing Gen1,"Equinix, LLC","21551 Beaumeade Circle, Ashburn, VA 20147",DC-10,Loudoun,,9/29/2011,10/1/2024,,10,2937,2000,20000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,,38.85,3.91,1.13,,,,,,,"electronic fuel injection, turbocharged engines, and after coolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,100,,,FALSE,FALSE,
73946,DC-10-Gen Z,"Equinix, LLC","21551 Beaumeade Circle, Ashburn, VA 20147",DC-10,Loudoun,,9/29/2011,10/1/2024,,1,,500,500,Caterpillar,C15,emergency diesel genset,Tier 2,FALSE,9.34,,10.3,,,,,,,,,"electronic fuel injection, turbocharged engines, and after coolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,100,,,FALSE,FALSE,
73946,DC-12-Gen A DC-12-Gen B DC-12-Gen C DC-12-Gen D DC-12-Gen E DC-12-Gen F DC-12-Gen G DC-12-Gen R1,"Equinix, LLC","44790 and 44780 Performance Circle, Ashburn, VA 20147",DC-12 and DC-15,Loudoun,,1/18/2017,10/1/2024,,8,,3000,24000,Cummins,QSK95-G9,emergency diesel genset,Tier 2,FALSE,8.61,,56.97,2.39,1.03,,,,,,,"electronic fuel injection, turbocharged engines, and after coolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,100,,,FALSE,FALSE,
73950,3,The George Washington University,"44983 Knoll Square Drive Ashburn, Virginia 20147",Virginia Science and Technology Campus (VSTC),Loudoun,2011,9/19/2011,9/19/2011,"No earlier permit date is noted, but these installation years were provided. Original permit date is assumed as Jan 1 of the installation date.",1,,600,600,Caterpillar,C18 DITA,emergency diesel genset,Tier 2,FALSE,8.99,0.2,11.89,4.63,0.53,0.26,0.02,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
73950,1,The George Washington University,"44983 Knoll Square Drive Ashburn, Virginia 20147",Virginia Science and Technology Campus (VSTC),Loudoun,1991,1/1/1991,9/19/2011,"No earlier permit date is noted, but these installation years were provided. Original permit date is assumed as Jan 1 of the installation date.",1,,250,250,Kohler,250ROZD71,emergency diesel genset,Tier 1,FALSE,23.22,1.63,12.8,2.76,1.05,0.9,0.15,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade low sulfur 2-D or grade 2-D S500",0.05%,,500,,,FALSE,FALSE,
73950,2,The George Washington University,"44983 Knoll Square Drive Ashburn, Virginia 20147",Virginia Science and Technology Campus (VSTC),Loudoun,2003,1/1/2003,9/19/2011,"No earlier permit date is noted, but these installation years were provided. Original permit date is assumed as Jan 1 of the installation date.",1,,450,450,Caterpillar,SR4,emergency diesel genset,Tier 1,FALSE,19.25,1.36,19.1,4.12,1.56,1.35,0.22,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade low sulfur 2-D or grade 2-D S500",0.05%,,500,,,FALSE,FALSE,
73954,7-Jan,"RagingWire Enterprise Solutions, Inc.","44664 Guilford Dr. Ashburn, VA 20147",,Loudoun,,11/11/2011,11/11/2011,,7,,2000,14000,Cummins,2000DQKAB,emergency diesel genset,Tier 2,FALSE,8.76,,38.61,1.62,1.78,,,,,,,"electronic fuel injection, turbocharged engines, and after coolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,83.15789474,,,FALSE,FALSE,
73954,A-H and J-M,"RagingWire Enterprise Solutions, Inc.","44664 Guilford Dr. Ashburn, VA 20147",,Loudoun,,11/11/2011,11/11/2011,,12,,2000,24000,Cummins,2000DQKAB,emergency diesel genset,Tier 2,FALSE,8.76,,38.61,1.62,1.78,,,,,,,"electronic fuel injection, turbocharged engines, and after coolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,83.15789474,,,FALSE,FALSE,
73977,G1,The Aerospace Corporation,"14725 Lee Road North Tower, South Tower, Visitor Center Chantilly, VA 20151",,Fairfax,,4/9/2012,4/9/2012,,1,,1000,1000,Caterpillar,C32,emergency diesel genset,Tier 2,FALSE,8.73,,19.24,2.78,0.34,,,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
73977,G2-G4,The Aerospace Corporation,"14725 Lee Road North Tower, South Tower, Visitor Center Chantilly, VA 20151",,Fairfax,,4/9/2012,4/9/2012,,3,,3000,9000,Caterpillar,C175-16,emergency diesel genset,Tier 2 + SCR,TRUE,1.38,,9.14,13,2.56,,,60.8,,,,closed loop SCR,,,closed loop SCR,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,60.8 lb/hr NOx emission limit without SCR operational,FALSE,FALSE,
73995,39,"VADATA, Inc.","7600 Doane Drive, Manassas, VA 20109 ",IAD-59,Prince William,,5/8/2014,5/8/2014,,1,3634,2500,2500,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.07,6.01,1.2,0.41,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
73995,40-51,"VADATA, Inc.","7600 Doane Drive, Manassas, VA 20109 ",IAD-59,Prince William,,5/8/2014,5/8/2014,,12,2937,2000,24000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.95,1.13,0.57,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
73995,1,"VADATA, Inc.","11801 Brewers Spring Road, Manassas, VA 20109",IAD-14,Prince William,,1/11/2013,5/8/2014,,1,,1500,1500,Caterpillar,3512C,emergency diesel genset,Tier 2,FALSE,8.82,0.11,29.18,3.98,0.78,0.37,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
73995,20-Feb,"VADATA, Inc.","11801 Brewers Spring Road, Manassas, VA 20109",IAD-14,Prince William,,4/25/2012,5/8/2014,,19,3634,2500,47500,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.07,6.01,1.2,0.41,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
73995,21-38,"VADATA, Inc.","11800 Brewers Spring Road, Manassas, VA 20109 ",IAD-52,Prince William,,10/22/2013,5/8/2014,,18,3634,2500,45000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.07,6.01,1.2,0.41,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74020,7,Freddie Mac,"8000, 8100, 8200, and 8250 Jones Branch Drive and 1551 Park Run Drive McLean, Virginia",,Fairfax,2000,1/10/2013,1/10/2013,"Manufacturing year is provided, but without an install date these are assumed to be refurbished and the latest permit date is assumed to be original.",1,,2060,2060,Caterpillar,3516B,emergency diesel genset,Tier 2,FALSE,8.55,0.24,38.83,6.94,1.69,1.1,1.21,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade low sulfur 2-D or grade 2-D S500",0.05%,,500,,,FALSE,FALSE,
74020,5,Freddie Mac,"8000, 8100, 8200, and 8250 Jones Branch Drive and 1551 Park Run Drive McLean, Virginia",,Fairfax,1994,1/10/2013,1/10/2013,"Manufacturing year is provided, but without an install date these are assumed to be refurbished and the latest permit date is assumed to be original.",1,,361,361,Caterpillar,3406,emergency diesel genset,Tier 2,FALSE,11.6,3.54,9.23,9.65,0.15,2.82,0.22,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade low sulfur 2-D or grade 2-D S501",0.05%,,500,,,FALSE,FALSE,
74020,6,Freddie Mac,"8000, 8100, 8200, and 8250 Jones Branch Drive and 1551 Park Run Drive McLean, Virginia",,Fairfax,1994,1/10/2013,1/10/2013,"Manufacturing year is provided, but without an install date these are assumed to be refurbished and the latest permit date is assumed to be original.",1,,930,930,Caterpillar,3508,emergency diesel genset,Tier 1,FALSE,18.24,0.15,37.4,2.03,0.78,0.31,0.54,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade low sulfur 2-D or grade 2-D S502",0.05%,,500,,,FALSE,FALSE,
74020,3,Freddie Mac,"8000, 8100, 8200, and 8250 Jones Branch Drive and 1551 Park Run Drive McLean, Virginia",,Fairfax,1993,1/10/2013,1/10/2013,,1,,930,930,Caterpillar,3508,emergency diesel genset,Tier 1,FALSE,18.24,0.15,37.4,2.03,0.78,0.31,0.54,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade low sulfur 2-D or grade 2-D S503",0.05%,,500,,,FALSE,FALSE,
74020,4,Freddie Mac,"8000, 8100, 8200, and 8250 Jones Branch Drive and 1551 Park Run Drive McLean, Virginia",,Fairfax,1993,1/10/2013,1/10/2013,,1,,361,361,Caterpillar,3406,emergency diesel genset,Tier 2,FALSE,11.6,3.54,9.23,9.65,0.15,2.82,0.22,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade low sulfur 2-D or grade 2-D S504",0.05%,,500,,,FALSE,FALSE,
74020,8,Freddie Mac,"8000, 8100, 8200, and 8250 Jones Branch Drive and 1551 Park Run Drive McLean, Virginia",,Fairfax,2000,1/10/2013,1/10/2013,,1,,2000,2000,Cummins,DQKC,emergency diesel genset,Tier 2,FALSE,8.04,0.15,35.43,2.66,0.81,0.64,1.18,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade low sulfur 2-D or grade 2-D S505",0.05%,,500,,,FALSE,FALSE,
74020,9,Freddie Mac,"8000, 8100, 8200, and 8250 Jones Branch Drive and 1551 Park Run Drive McLean, Virginia",,Fairfax,2000,1/10/2013,1/10/2013,,1,,2000,2000,Cummins,DQKC,emergency diesel genset,Tier 2,FALSE,8.04,0.15,35.43,2.66,0.81,0.64,1.18,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade low sulfur 2-D or grade 2-D S506",0.05%,,500,,,FALSE,FALSE,
74020,10,Freddie Mac,"8000, 8100, 8200, and 8250 Jones Branch Drive and 1551 Park Run Drive McLean, Virginia",,Fairfax,2000,1/10/2013,1/10/2013,,1,,2000,2000,Cummins,DQKC,emergency diesel genset,Tier 2,FALSE,8.04,0.15,35.43,2.66,0.81,0.64,1.18,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade low sulfur 2-D or grade 2-D S507",0.05%,,500,,,FALSE,FALSE,
74020,1,Freddie Mac,"8000, 8100, 8200, and 8250 Jones Branch Drive and 1551 Park Run Drive McLean, Virginia",,Fairfax,1989,1/10/2013,1/10/2013,,1,,1000,1000,Caterpillar,3508,emergency diesel genset,Tier 1,FALSE,18.24,0.15,40.22,2.18,0.84,0.33,,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade low sulfur 2-D or grade 2-D S508",0.05%,,500,,"No emissions factors provided, but assumed they were the same (scaled by kWe) as the other 3508 gensets in this permit. Note that the manufacturing year is not the same, so this may be inaccurate.",FALSE,FALSE,
74020,2,Freddie Mac,"8000, 8100, 8200, and 8250 Jones Branch Drive and 1551 Park Run Drive McLean, Virginia",,Fairfax,1989,1/10/2013,1/10/2013,,1,,760,760,Caterpillar,3508,emergency diesel genset,Tier 1,FALSE,18.24,0.15,30.56,1.66,0.64,0.25,,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade low sulfur 2-D or grade 2-D S509",0.05%,,500,,"No emissions factors provided, but assumed they were the same (scaled by kWe) as the other 3508 gensets in this permit. Note that the manufacturing year is not the same, so this may be inaccurate.",FALSE,FALSE,
74049,"69-72, 105, 106","Amazon Data Services, Inc.","21271, 21267, and 21263 Smith Switch Road and 44862, 44858, and 44854 Interconnection Plaza Ashburn, Virginia 20147","IAD-50, IAD-60, IAD-71, IAD-78, IAD-79, and IAD-80",Loudoun,,5/8/2024,5/8/2024,,6,3634,2500,15000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.07,6.01,1.2,0.41,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. Generator 1 through 106 and Transitory Generator 1 through 4) combined shall consume no more than 681,064 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period (all uses).",500,,"Gensets for Reg No. 74049 are distributed among 5 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
74049,27-Jan,"Amazon Data Services, Inc.","21271, 21267, and 21263 Smith Switch Road and 44862, 44858, and 44854 Interconnection Plaza Ashburn, Virginia 20148","IAD-50, IAD-60, IAD-71, IAD-78, IAD-79, and IAD-81",Loudoun,,9/11/2013,5/8/2024,,27,3634,2500,67500,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.07,6.01,1.2,0.41,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. Generator 1 through 106 and Transitory Generator 1 through 4) combined shall consume no more than 681,064 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period (all uses).",500,,"Gensets for Reg No. 74049 are distributed among 5 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
74049,Transitory 1-4,"Amazon Data Services, Inc.","21271, 21267, and 21263 Smith Switch Road and 44862, 44858, and 44854 Interconnection Plaza Ashburn, Virginia 20149","IAD-50, IAD-60, IAD-71, IAD-78, IAD-79, and IAD-82",Loudoun,,11/12/2013,5/8/2024,,4,2937,2000,8000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,4.04,1.13,0.57,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. Generator 1 through 106 and Transitory Generator 1 through 4) combined shall consume no more than 681,064 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period (all uses).",500,,"Gensets for Reg No. 74049 are distributed among 5 sites, but there is no indication in the permits where each genset is located",TRUE,FALSE,
74049,28-39,"Amazon Data Services, Inc.","21271, 21267, and 21263 Smith Switch Road and 44862, 44858, and 44854 Interconnection Plaza Ashburn, Virginia 20150","IAD-50, IAD-60, IAD-71, IAD-78, IAD-79, and IAD-83",Loudoun,,8/4/2014,5/8/2024,,12,2937,2000,24000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,4.04,1.13,0.57,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. Generator 1 through 106 and Transitory Generator 1 through 4) combined shall consume no more than 681,064 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period (all uses).",500,,"Gensets for Reg No. 74049 are distributed among 5 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
74049,"40, 53-68","Amazon Data Services, Inc.","21271, 21267, and 21263 Smith Switch Road and 44862, 44858, and 44854 Interconnection Plaza Ashburn, Virginia 20151","IAD-50, IAD-60, IAD-71, IAD-78, IAD-79, and IAD-84",Loudoun,,3/9/2015,5/8/2024,,17,3634,2500,42500,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.07,6.01,1.2,0.41,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. Generator 1 through 106 and Transitory Generator 1 through 4) combined shall consume no more than 681,064 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period (all uses).",500,,"Gensets for Reg No. 74049 are distributed among 5 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
74049,41-52,"Amazon Data Services, Inc.","21271, 21267, and 21263 Smith Switch Road and 44862, 44858, and 44854 Interconnection Plaza Ashburn, Virginia 20152","IAD-50, IAD-60, IAD-71, IAD-78, IAD-79, and IAD-85",Loudoun,,3/9/2015,5/8/2024,,12,,2000,24000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,4.04,1.13,0.57,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. Generator 1 through 106 and Transitory Generator 1 through 4) combined shall consume no more than 681,064 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period (all uses).",500,,"Gensets for Reg No. 74049 are distributed among 5 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
74049,73-104,"Amazon Data Services, Inc.","21271, 21267, and 21263 Smith Switch Road and 44862, 44858, and 44854 Interconnection Plaza Ashburn, Virginia 20153","IAD-50, IAD-60, IAD-71, IAD-78, IAD-79, and IAD-86",Loudoun,,12/9/2016,5/8/2024,,32,3634,2500,80000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.07,6.01,1.2,0.41,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. Generator 1 through 106 and Transitory Generator 1 through 4) combined shall consume no more than 681,064 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period (all uses).",500,,"Gensets for Reg No. 74049 are distributed among 5 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
74051,1,"I&G Mission Ridge, LLC","15030 Conference Center Drive, Chantilly, VA 20151",,Fairfax,,8/8/2014,8/8/2014,,1,3634,2500,2500,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.07,6.01,1.2,0.41,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
