,,,,,,,,,,10684,,MW capacity:,27407,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
74051,NA,"I&G Mission Ridge, LLC","15030 Conference Center Drive, Chantilly, VA 20151",,Fairfax,,1/1/2006,8/8/2014,,2,,250,500,Generac,,emergency diesel genset,Tier 1,FALSE,,,,,,,,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,,,Exempt from permitting. Tier inferred from original permit date - no emission limits provided.,FALSE,TRUE,
74052,60,"Amazon Data Services, Inc.","15395, 15465, 15455, 15454 John Marshall Hwy, Haymarket, VA 20169","IAD-55, IAD-64, IAD-84, IAD-94",Prince William,,4/25/2023,4/25/2023,,1,,600,600,Caterpillar,C18,emergency diesel genset,Tier 2,FALSE,7.24,0.08,9.58,1.59,0.32,0.11,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The forty-two (42) Caterpillar 3516C-HD and two (2) Caterpillar C18 emergency diesel engine gen-sets (Ref. Nos. 5 through 7, 21 through 60, and S1) combined shall consume no more than 364,079 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period for all purposes (as provided in Condition 6);",500,,"Gensets for Reg No. 74052 are distributed among 4 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
74052,"1,2,3","Amazon Data Services, Inc.","15395, 15465, 15455, 15454 John Marshall Hwy, Haymarket, VA 20169","IAD-55, IAD-64, IAD-84, IAD-94",Prince William,,9/27/2013,4/25/2023,,3,3634,2500,7500,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.07,6.01,1.2,0.41,,,,,,"electronic fuel injection, turbocharged engines, and after cooler",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,"Gensets for Reg No. 74052 are distributed among 4 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
74052,20-Aug,"Amazon Data Services, Inc.","15395, 15465, 15455, 15454 John Marshall Hwy, Haymarket, VA 20169","IAD-55, IAD-64, IAD-84, IAD-94",Prince William,,4/7/2015,4/25/2023,,13,3634,2500,32500,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.07,6.01,1.2,0.41,,,,,,"electronic fuel injection, turbocharged engines, and after cooler",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,"Gensets for Reg No. 74052 are distributed among 4 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
74052,"M1,2,3","Amazon Data Services, Inc.","15395, 15465, 15455, 15454 John Marshall Hwy, Haymarket, VA 20169","IAD-55, IAD-64, IAD-84, IAD-94",Prince William,,9/27/2013,4/25/2023,,3,2937,2000,6000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.96,1.13,0.56,,,,,,"electronic fuel injection, turbocharged engines, and after cooler",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,"Gensets for Reg No. 74052 are distributed among 4 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
74052,M4-M24,"Amazon Data Services, Inc.","15395, 15465, 15455, 15454 John Marshall Hwy, Haymarket, VA 20169","IAD-55, IAD-64, IAD-84, IAD-94",Prince William,,1/22/2014,4/25/2023,,21,2937,2000,42000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.96,1.13,0.56,,,,,,"electronic fuel injection, turbocharged engines, and after cooler",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,"Gensets for Reg No. 74052 are distributed among 4 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
74052,T1,"Amazon Data Services, Inc.","15395, 15465, 15455, 15454 John Marshall Hwy, Haymarket, VA 20169","IAD-55, IAD-64, IAD-84, IAD-94",Prince William,,11/12/2013,4/25/2023,,1,2937,2000,2000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.96,1.13,0.56,,,,,,"electronic fuel injection, turbocharged engines, and after cooler",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,"Gensets for Reg No. 74052 are distributed among 4 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
74052,4,"Amazon Data Services, Inc.","15395, 15465, 15455, 15454 John Marshall Hwy, Haymarket, VA 20169","IAD-55, IAD-64, IAD-84, IAD-94",Prince William,,9/27/2013,4/25/2023,,1,,1500,1500,Caterpillar,3512C,emergency diesel genset,Tier 2,FALSE,8.82,0.11,29.18,3.98,0.78,0.37,,,,,,"electronic fuel injection, turbocharged engines, and after cooler",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,"Gensets for Reg No. 74052 are distributed among 4 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
74052,"5,6,7,21-59","Amazon Data Services, Inc.","15395, 15465, 15455, 15454 John Marshall Hwy, Haymarket, VA 20169","IAD-55, IAD-64, IAD-84, IAD-94",Prince William,,1/13/2020,4/25/2023,,42,,2500,105000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.07,6.01,1.2,0.41,,,,,,"electronic fuel injection, turbocharged engines, and after cooler",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The forty-two (42) Caterpillar 3516C-HD and two (2) Caterpillar C18 emergency diesel engine gen-sets (Ref. Nos. 5 through 7, 21 through 60, and S1) combined shall consume no more than 364,079 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period for all purposes (as provided in Condition 6);",500,,"Gensets for Reg No. 74052 are distributed among 4 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
74052,T2-T8,"Amazon Data Services, Inc.","15395, 15465, 15455, 15454 John Marshall Hwy, Haymarket, VA 20169","IAD-55, IAD-64, IAD-84, IAD-94",Prince William,,1/13/2020,4/25/2023,,7,2937,2000,14000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.96,1.13,0.56,,,,,,"electronic fuel injection, turbocharged engines, and after cooler",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The seven (7) emergency diesel engine gen-set Caterpillar 3516C (Ref. Nos. T2 through T8) combined shall consume no more than 14,556 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period for all purposes (as provided in Condition 6).",500,,"Gensets for Reg No. 74052 are distributed among 4 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
74052,S1,"Amazon Data Services, Inc.","15395, 15465, 15455, 15454 John Marshall Hwy, Haymarket, VA 20169","IAD-55, IAD-64, IAD-84, IAD-94",Prince William,,10/27/2020,4/25/2023,,1,,750,750,Caterpillar,C18,emergency diesel genset,Tier 2,FALSE,8.67,0.19,14.34,4.73,1.91,0.32,,,,,,"electronic fuel injection, turbocharged engines, and after cooler",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The forty-two (42) Caterpillar 3516C-HD and two (2) Caterpillar C18 emergency diesel engine gen-sets (Ref. Nos. 5 through 7, 21 through 60, and S1) combined shall consume no more than 364,079 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period for all purposes (as provided in Condition 6);",500,,"Gensets for Reg No. 74052 are distributed among 4 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
74060,"EG2,3,4",U.S. Customs and Border Protection (CBP),"7681 Boston Blvd., Springfield, VA 22153",,Fairfax,2007,7/31/2014,7/31/2014,,3,,1000,3000,Caterpillar,C32,emergency diesel genset,Tier 2,FALSE,8.8,,19.4,2.8,,,,,,,,turbocharged engines and aftercoolers,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,,,,FALSE,FALSE,
74060,EG-1,U.S. Customs and Border Protection (CBP),"7681 Boston Blvd., Springfield, VA 22153",,Fairfax,2013,7/31/2014,7/31/2014,,1,,1000,1000,Caterpillar,C32,emergency diesel genset,Tier 2,FALSE,8.8,,19.4,2.8,,,,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,,,Exempt from permitting,FALSE,TRUE,
74060,4-Jan,U.S. Customs and Border Protection (CBP),"7681 Boston Blvd., Springfield, VA 22153",,Fairfax,1987,1/1/2020,7/31/2014,"Install dates 1987, 1987, 1989, and 2000. For simplicity, took initial permit date to be 1/1/2000",4,,900,3600,Caterpillar,SR-4,emergency diesel genset,Tier 1,FALSE,,,,,,,,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,,,Exempt from permitting,FALSE,TRUE,
74063,D1 through D22,"Amazon Data Services, Inc.","45220 and 45210 Prologis Plaza, 45110 and 45111 Loudoun Downs Lane, 22574 and 222750 Pacific Boulevard, Sterling, VA 20166","IAD-51, 56, 88, 89, 192, 214",Loudoun,,5/28/2024,5/28/2024,,22,,2750,60500,Caterpillar,3516E,emergency diesel genset,Tier 4,TRUE,0.74,0.03,4.46,2.59,0.54,0.18,,53.48,,,,closed loop SCR,cDPF,cDPF,"closed loop SCR, cDPF",diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. D1 through D22) for all operations when emissions are controlled by SCR, combined, shall consume no more than 191,000 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period. The emergency diesel engine gen-sets (Ref. Nos. D1 through D22) for all operations when emissions are uncontrolled by SCR, combined, shall consume no more than 43,000 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period.",500,"Listed as emergency, but meets Tier 4 limits and has cDPF",*CAT 5X4X3 SCR+DPF System,FALSE,FALSE,
74063,"L3, L4, L19 through L21, L29, and L38","Amazon Data Services, Inc.","45220 and 45210 Prologis Plaza, 45110 and 45111 Loudoun Downs Lane, 22574 and 222750 Pacific Boulevard, Sterling, VA 20166","IAD-51, 56, 88, 89, 192, 214",Loudoun,,5/28/2024,5/28/2024,,7,,2500,17500,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. H1, H2, L1 through L64, M1 through M16, and T1 through T8) for all operations and the emergency diesel engine gen-sets (Ref. Nos. D1 through D22) for operations when emissions are not controlled by SCR, combined, shall consume no more than 667,746 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period.",500,,"Gensets for Reg No. 74063 are distributed among 5 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
74063,H2,"Amazon Data Services, Inc.","45220 and 45210 Prologis Plaza, 45110 and 45111 Loudoun Downs Lane, 22574 and 222750 Pacific Boulevard, Sterling, VA 20166","IAD-51, 56, 88, 89, 192, 214",Loudoun,,5/28/2024,5/28/2024,,1,,600,600,Caterpillar,C18,emergency diesel genset,Tier 2,FALSE,7.24,0.08,9.58,1.59,0.32,0.11,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. H1, H2, L1 through L64, M1 through M16, and T1 through T8) for all operations and the emergency diesel engine gen-sets (Ref. Nos. D1 through D22) for operations when emissions are not controlled by SCR, combined, shall consume no more than 667,746 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period.",500,,"Gensets for Reg No. 74063 are distributed among 5 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
74063,"L5 through L18, L22 through L28, L30 through L37","Amazon Data Services, Inc.","45220 and 45210 Prologis Plaza, 45110 and 45111 Loudoun Downs Lane, 22574 and 222750 Pacific Boulevard, Sterling, VA 20166","IAD-51, 56, 88, 89, 192, 214",Loudoun,,6/2/2016,5/28/2024,,36,,2500,90000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. H1, H2, L1 through L64, M1 through M16, and T1 through T8) for all operations and the emergency diesel engine gen-sets (Ref. Nos. D1 through D22) for operations when emissions are not controlled by SCR, combined, shall consume no more than 667,746 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period.",500,,"Gensets for Reg No. 74063 are distributed among 5 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
74063,L1 and L2,"Amazon Data Services, Inc.","45220 and 45210 Prologis Plaza, 45110 and 45111 Loudoun Downs Lane, 22574 and 222750 Pacific Boulevard, Sterling, VA 20166","IAD-51, 56, 88, 89, 192, 214",Loudoun,,2/14/2014,5/28/2024,,2,,2500,5000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. H1, H2, L1 through L64, M1 through M16, and T1 through T8) for all operations and the emergency diesel engine gen-sets (Ref. Nos. D1 through D22) for operations when emissions are not controlled by SCR, combined, shall consume no more than 667,746 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period.",500,,"Gensets for Reg No. 74063 are distributed among 5 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
74063,M1 through M16,"Amazon Data Services, Inc.","45220 and 45210 Prologis Plaza, 45110 and 45111 Loudoun Downs Lane, 22574 and 222750 Pacific Boulevard, Sterling, VA 20166","IAD-51, 56, 88, 89, 192, 214",Loudoun,,2/14/2014,5/28/2024,,16,2937,2000,32000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.96,1.13,0.56,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. H1, H2, L1 through L64, M1 through M16, and T1 through T8) for all operations and the emergency diesel engine gen-sets (Ref. Nos. D1 through D22) for operations when emissions are not controlled by SCR, combined, shall consume no more than 667,746 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period.",500,,"Gensets for Reg No. 74063 are distributed among 5 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
74063,L39 through L64,"Amazon Data Services, Inc.","45220 and 45210 Prologis Plaza, 45110 and 45111 Loudoun Downs Lane, 22574 and 222750 Pacific Boulevard, Sterling, VA 20166","IAD-51, 56, 88, 89, 192, 214",Loudoun,,10/12/2023,5/28/2024,,26,,2500,65000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. H1, H2, L1 through L64, M1 through M16, and T1 through T8) for all operations and the emergency diesel engine gen-sets (Ref. Nos. D1 through D22) for operations when emissions are not controlled by SCR, combined, shall consume no more than 667,746 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period.",500,,"Gensets for Reg No. 74063 are distributed among 5 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
74063,H1,"Amazon Data Services, Inc.","45220 and 45210 Prologis Plaza, 45110 and 45111 Loudoun Downs Lane, 22574 and 222750 Pacific Boulevard, Sterling, VA 20166","IAD-51, 56, 88, 89, 192, 214",Loudoun,,10/12/2023,5/28/2024,,1,,600,600,Caterpillar,C18,emergency diesel genset,Tier 2,FALSE,7.24,0.08,9.58,1.59,0.32,0.11,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. H1, H2, L1 through L64, M1 through M16, and T1 through T8) for all operations and the emergency diesel engine gen-sets (Ref. Nos. D1 through D22) for operations when emissions are not controlled by SCR, combined, shall consume no more than 667,746 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period.",500,,"Gensets for Reg No. 74063 are distributed among 5 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
74063,T1 through T4,"Amazon Data Services, Inc.","45220 and 45210 Prologis Plaza, 45110 and 45111 Loudoun Downs Lane, 22574 and 222750 Pacific Boulevard, Sterling, VA 20166","IAD-51, 56, 88, 89, 192, 214",Loudoun,,2/14/2014,5/28/2024,,4,2937,2000,8000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.96,1.13,0.56,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. H1, H2, L1 through L64, M1 through M16, and T1 through T8) for all operations and the emergency diesel engine gen-sets (Ref. Nos. D1 through D22) for operations when emissions are not controlled by SCR, combined, shall consume no more than 667,746 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period.",500,,"Gensets for Reg No. 74063 are distributed among 5 sites, but there is no indication in the permits where each genset is located",TRUE,FALSE,
74063,T5 through T8,"Amazon Data Services, Inc.","45220 and 45210 Prologis Plaza, 45110 and 45111 Loudoun Downs Lane, 22574 and 222750 Pacific Boulevard, Sterling, VA 20166","IAD-51, 56, 88, 89, 192, 214",Loudoun,,6/2/2016,5/28/2024,,4,2937,2000,8000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.96,1.13,0.56,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. H1, H2, L1 through L64, M1 through M16, and T1 through T8) for all operations and the emergency diesel engine gen-sets (Ref. Nos. D1 through D22) for operations when emissions are not controlled by SCR, combined, shall consume no more than 667,746 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period.",500,,"Gensets for Reg No. 74063 are distributed among 5 sites, but there is no indication in the permits where each genset is located",TRUE,FALSE,
74064,L1 through L3,"VADATA, Inc.","22745 Relocation Dr. Sterling, Virginia 20166 ",IAD-57/58 Data Centers,Loudoun,,2/14/2014,2/14/2014,,3,,2500,7500,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74064,S1,"VADATA, Inc.","22745 Relocation Dr. Sterling, Virginia 20166 ",IAD-57/58 Data Centers,Loudoun,,2/14/2014,2/14/2014,,1,,1500,1500,Caterpillar,3512C,emergency diesel genset,Tier 2,FALSE,8.82,0.11,29.18,3.98,0.78,0.37,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74064,M1 through M14,"VADATA, Inc.","22745 Relocation Dr. Sterling, Virginia 20166 ",IAD-57/58 Data Centers,Loudoun,,2/14/2014,2/14/2014,,14,2937,2000,28000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.96,1.13,0.56,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74064,L4 through L6,"VADATA, Inc.","22745 Relocation Dr. Sterling, Virginia 20166",IAD-57/58 Data Centers,Loudoun,,2/14/2014,2/14/2014,,3,,2500,7500,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74064,S2,"VADATA, Inc.","22745 Relocation Dr. Sterling, Virginia 20166",IAD-57/58 Data Centers,Loudoun,,2/14/2014,2/14/2014,,1,,1500,1500,Caterpillar,3512C,emergency diesel genset,Tier 2,FALSE,8.82,0.11,29.18,3.98,0.78,0.37,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74064,M15 through M30,"VADATA, Inc.","22745 Relocation Dr. Sterling, Virginia 20166",IAD-57/58 Data Centers,Loudoun,,2/14/2014,2/14/2014,,16,2937,2000,32000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.96,1.13,0.56,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74064,T1 through T6,"VADATA, Inc.","22745 Relocation Dr. Sterling, Virginia 20166",IAD-57/58 Data Centers,Loudoun,,2/14/2014,2/14/2014,,6,2937,2000,12000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.96,1.13,0.56,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,TRUE,FALSE,
74074,11-Aug,"Corporate Office Properties, L. P.","Park Center 14901 Conference Center Drive Chantilly, VA 20151",,Fairfax,,5/18/2022,5/18/2022,,4,,2500,10000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.72,0.11,48.07,6.01,1.21,0.61,,,,,,"electronic fuel injection, turbocharged engines, and aftercoolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74074,"4, 5","Corporate Office Properties, L. P.","Park Center 14901 Conference Center Drive Chantilly, VA 20151",,Fairfax,,5/18/2022,5/18/2022,,2,,1500,3000,Caterpillar,3512C,emergency diesel genset,Tier 2,FALSE,8.82,,29.18,4.36,,,,,,,,"electronic fuel injection, turbocharged engines, and aftercoolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74079,13-17,"SI NVA01 ABS, LLC (STACK)","22080 Pacific Boulevard Sterling, Virginia 20166",,Loudoun,,4/28/2021,8/21/2025,,5,,3000,15000,Caterpillar,3516E,emergency diesel genset,Tier 2,FALSE,8.79,0.14,58.11,11.51,0.56,0.95,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,300,,,FALSE,FALSE,
74079,12-Oct,"SI NVA01 ABS, LLC (STACK)","22080 Pacific Boulevard Sterling, Virginia 20166",,Loudoun,,8/20/2020,8/21/2025,,3,,2000,6000,Cummins,2500DQKAN,emergency diesel genset,Tier 2,FALSE,8.29,0.4,36.56,5.03,0.63,1.78,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,400,,"originally 2500 kWe engine, derated to 2000 kWe",FALSE,FALSE,
74079,"1, 3, 4, 5, 6, 7, 9","SI NVA01 ABS, LLC (STACK)","22080 Pacific Boulevard Sterling, Virginia 20166",,Loudoun,,2/13/2015,8/21/2025,,7,,1750,12250,Caterpillar,3516A,emergency diesel genset,Tier 2 + SCR,TRUE,1.81,0.16,7,13.75,1.24,0.6,,,,,,SCR,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,200,,,FALSE,FALSE,
74079,"2, 8","SI NVA01 ABS, LLC (STACK)","22080 Pacific Boulevard Sterling, Virginia 20166",,Loudoun,,2/13/2015,8/21/2025,,2,,1750,3500,Caterpillar,3516A,emergency diesel genset,Tier 1,FALSE,18.25,0.16,70.4,13.75,1.24,0.6,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,200,,,FALSE,FALSE,
74080,90,"Amazon Data Services, Inc.","43736, 43701, 43774, and 43764 Clubber Lane; 25316 and 25311 Prediction Lane; 43571 John Mosby Hwy, Chantilly, Virginia  20152 ","IAD-61, 63, 155, 600, 65, 86, 018",Loudoun,,1/21/2025,1/21/2025,,1,,500,500,Caterpillar,C15,emergency diesel genset,Tier 2,FALSE,8.45,0.15,9.31,2.2,0.1,0.17,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 90) combined shall consume no more than 690,702 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period.",,,,FALSE,FALSE,
74080,Jan-72,"Amazon Data Services, Inc.","43736, 43701, 43774, and 43764 Clubber Lane; 25316 and 25311 Prediction Lane; 43571 John Mosby Hwy, Chantilly, Virginia  20152 ","IAD-61, 63, 155, 600, 65, 86, 018",Loudoun,,4/7/2015,1/21/2025,,72,,2500,180000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 90) combined shall consume no more than 690,702 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period.",500,,,FALSE,FALSE,
74080,73,"Amazon Data Services, Inc.","43736, 43701, 43774, and 43764 Clubber Lane; 25316 and 25311 Prediction Lane; 43571 John Mosby Hwy, Chantilly, Virginia  20152 ","IAD-61, 63, 155, 600, 65, 86, 018",Loudoun,,11/21/2022,1/21/2025,,1,,1600,1600,Caterpillar,3512C,emergency diesel genset,Tier 2,FALSE,8.72,0.12,30.75,5.78,0.87,0.44,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 90) combined shall consume no more than 690,702 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period.",500,,,FALSE,FALSE,
74080,74-89,"Amazon Data Services, Inc.","43736, 43701, 43774, and 43764 Clubber Lane; 25316 and 25311 Prediction Lane; 43571 John Mosby Hwy, Chantilly, Virginia  20152 ","IAD-61, 63, 155, 600, 65, 86, 018",Loudoun,,5/13/2021,1/21/2025,,16,,2500,40000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 90) combined shall consume no more than 690,702 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period.",500,,,FALSE,FALSE,
74080,T1-T8,"Amazon Data Services, Inc.","43736, 43701, 43774, and 43764 Clubber Lane; 25316 and 25311 Prediction Lane; 43571 John Mosby Hwy, Chantilly, Virginia  20152 ","IAD-61, 63, 155, 600, 65, 86, 018",Loudoun,,4/7/2015,1/21/2025,,8,2937,2000,16000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.96,1.13,0.56,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The eight (8) emergency diesel engine gen-sets (Ref. Nos. T1 through T8), combined, shall consume no more than 20,460 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period (all uses).",500,,,TRUE,FALSE,
74081,"3, 4, 17 through 20, 34through 36","Amazon Data Services, Inc.","7060, 7070, 7080 Wellington Rd and 8300 and 8400 Buckeye Timber Drive Manassas, VA 20109","IAD-73, IAD-74, IAD-602, IAD-193, & IAD-194",Prince William,,7/8/2024,7/8/2024,,9,,2500,22500,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,"Gensets for Reg No. 74081 are distributed among 5 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
74081,37 through 76,"Amazon Data Services, Inc.","7060, 7070, 7080 Wellington Rd and 8300 and 8400 Buckeye Timber Drive Manassas, VA 20109","IAD-73, IAD-74, IAD-602, IAD-193, & IAD-194",Prince William,,7/8/2024,7/8/2024,,40,,2750,110000,Caterpillar,3516E,emergency diesel genset,Tier 2,FALSE,8.82,0.1,53.48,10.34,0.89,0.62,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,"Gensets for Reg No. 74081 are distributed among 5 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
74081,78-80,"Amazon Data Services, Inc.","7060, 7070, 7080 Wellington Rd and 8300 and 8400 Buckeye Timber Drive Manassas, VA 20109","IAD-73, IAD-74, IAD-602, IAD-193, & IAD-194",Prince William,,7/8/2024,7/8/2024,,3,,750,2250,Caterpillar,C18,emergency diesel genset,Tier 2,FALSE,8.67,0.19,14.34,4.73,1.91,0.32,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,"Gensets for Reg No. 74081 are distributed among 5 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
74081,77,"Amazon Data Services, Inc.","7060, 7070, 7080 Wellington Rd and 8300 and 8400 Buckeye Timber Drive Manassas, VA 20109","IAD-73, IAD-74, IAD-602, IAD-193, & IAD-194",Prince William,,7/8/2024,7/8/2024,,1,,750,750,Caterpillar,C18,emergency diesel genset,Tier 2,FALSE,8.67,0.19,14.34,4.73,1.91,0.32,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,"Gensets for Reg No. 74081 are distributed among 5 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
74081,"1, 2, 5 through 16, and 21 through 33","Amazon Data Services, Inc.","7060, 7070, 7080 Wellington Rd and 8300 and 8400 Buckeye Timber Drive Manassas, VA 20109","IAD-73, IAD-74, IAD-602, IAD-193, & IAD-194",Prince William,,3/6/2015,7/8/2024,,27,,2500,67500,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,"Gensets for Reg No. 74081 are distributed among 5 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
74081,T1 through T6,"Amazon Data Services, Inc.","7060, 7070, 7080 Wellington Rd and 8300 and 8400 Buckeye Timber Drive Manassas, VA 20109","IAD-73, IAD-74, IAD-602, IAD-193, & IAD-194",Prince William,,3/6/2015,7/8/2024,,6,2937,2000,12000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.96,1.13,0.56,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,"Gensets for Reg No. 74081 are distributed among 5 sites, but there is no indication in the permits where each genset is located",TRUE,FALSE,
74085,99,"Amazon Data Services, Inc.",,"IAD-62, IAD-68, IAD-81, IAD-83, IAD-93, IAD-609, IAD-614",Loudoun,,11/21/2022,11/21/2022,,1,,1600,1600,Caterpillar,3512C,emergency diesel genset,Tier 2,FALSE,8.72,0.12,30.75,5.78,0.87,0.44,,,,,,"electronic fuel injection, turbocharged engine, aftercooler and/or charge air cooler",engine design,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The engine-generator sets (Ref. Nos. 1 through 99), combined, shall consume no more than 713,246 gallons of diesel fuel per year, calculated daily as the sum of each consecutive 365-day period.",500,,"Gensets for Reg No. 74085 are distributed among 7 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
74085,97,"Amazon Data Services, Inc.",,"IAD-62, IAD-68, IAD-81, IAD-83, IAD-93, IAD-609, IAD-614",Loudoun,,3/10/2021,11/21/2022,,1,,750,750,Caterpillar,C18,emergency diesel genset,Tier 2,FALSE,8.67,0.19,14.34,4.73,1.91,0.32,,,,,,"electronic fuel injection, turbocharged engine, aftercooler and/or charge air cooler",engine design,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The engine-generator sets (Ref. Nos. 1 through 99), combined, shall consume no more than 713,246 gallons of diesel fuel per year, calculated daily as the sum of each consecutive 365-day period.",500,,"Gensets for Reg No. 74085 are distributed among 7 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
74085,98,"Amazon Data Services, Inc.",,"IAD-62, IAD-68, IAD-81, IAD-83, IAD-93, IAD-609, IAD-614",Loudoun,,3/10/2021,11/21/2022,,1,,600,600,Caterpillar,C18,emergency diesel genset,Tier 2,FALSE,7.19,0.08,9.51,1.59,0.33,0.11,,,,,,"electronic fuel injection, turbocharged engine, aftercooler and/or charge air cooler",engine design,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The engine-generator sets (Ref. Nos. 1 through 99), combined, shall consume no more than 713,246 gallons of diesel fuel per year, calculated daily as the sum of each consecutive 365-day period.",500,,"Gensets for Reg No. 74085 are distributed among 7 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
74085,91-96,"Amazon Data Services, Inc.",,"IAD-62, IAD-68, IAD-81, IAD-83, IAD-93, IAD-609, IAD-614",Loudoun,,3/29/2018,11/21/2022,,6,,2500,15000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,,,,,,"electronic fuel injection, turbocharged engine, aftercooler and/or charge air cooler",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The engine-generator sets (Ref. Nos. 1 through 99), combined, shall consume no more than 713,246 gallons of diesel fuel per year, calculated daily as the sum of each consecutive 365-day period.",500,,"Gensets for Reg No. 74085 are distributed among 7 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
74085,Jan-90,"Amazon Data Services, Inc.",,"IAD-62, IAD-68, IAD-81, IAD-83, IAD-93, IAD-609, IAD-614",Loudoun,,9/1/2015,11/21/2022,,90,,2500,225000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,,,,,,"electronic fuel injection, turbocharged engine, aftercooler and/or charge air cooler",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The engine-generator sets (Ref. Nos. 1 through 99), combined, shall consume no more than 713,246 gallons of diesel fuel per year, calculated daily as the sum of each consecutive 365-day period.",500,,"Gensets for Reg No. 74085 are distributed among 7 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
