,,,,,,,,,,10684,,MW capacity:,27407,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
74085,T1,"Amazon Data Services, Inc.",,"IAD-62, IAD-68, IAD-81, IAD-83, IAD-93, IAD-609, IAD-614",Loudoun,,9/1/2015,11/21/2022,,1,2937,2000,2000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,4.04,1.13,0.57,,,,,,"electronic fuel injection, turbocharged engine, aftercooler and/or charge air cooler",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The engine-generator set (Ref. No. T1) shall consume no more than 2,070 gallons of diesel fuel per year, calculated daily as the sum of each consecutive 365-day period.",500,,"Gensets for Reg No. 74085 are distributed among 7 sites, but there is no indication in the permits where each genset is located",TRUE,FALSE,
74086,"A40, B40, R40, C40.D40, A45, B45, R45, C45, and D45","CyrusOne, LLC","21111 Ridgetop Circle Sterling, VA 20166",CyrusOne Loudoun Tech Center ,Loudoun,,11/1/2016,11/1/2016,,10,,2250,22500,Rolls Royce,MTU 16V4000G83,emergency diesel genset,Tier 2,FALSE,8.94,0.14,44.33,7.16,0.91,0.7,,,,,,"electronic fuel injection, turbocharged engines, and aftercoolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,,,,FALSE,FALSE,
74086,"A1, B1,C1,D1, A2, B2, C2, 02. A10, B10. C10, D10, A15, B15, C15, D15, A20, B20, C20, 020. A25, B25, C25, 022. E, F, G, and H","CyrusOne, LLC","21111 Ridgetop Circle Sterling, VA 20166",CyrusOne Loudoun Tech Center ,Loudoun,,4/1/2016,11/1/2016,,28,,2250,63000,Rolls Royce,MTU 16V4000G83,emergency diesel genset,Tier 2,FALSE,8.94,0.14,44.33,7.16,0.91,0.7,,,,,,"electronic fuel injection, turbocharged engines, and aftercoolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,,,,FALSE,FALSE,
74086,House,"CyrusOne, LLC","21111 Ridgetop Circle Sterling, VA 20166",CyrusOne Loudoun Tech Center ,Loudoun,,4/1/2016,11/1/2016,,1,,750,750,Rolls Royce,MTU 12V2000G85,emergency diesel genset,Tier 2,FALSE,9.61,0.05,15.89,1.96,0.45,0.08,,,,,,"electronic fuel injection, turbocharged engines, and aftercoolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,,,,FALSE,FALSE,
74094,"21M thru 23M, 21U thru 24U, 24M, and 25U thru 29U","RagingWire Data Centers, Inc.","RagingWire VA2 Data Center 44610 Guilford Drive Ashbum, Virginia 20147",,Loudoun,,1/13/2016,1/13/2016,,13,,2250,29250,Cummins,QSK60-G14 NR2,emergency diesel genset,Tier 2,FALSE,8.74,0.13,43.35,2.89,0.58,0.65,,,,,,turbocharged engine and after cooler,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,300,,,FALSE,FALSE,
74107,66 through 101,Manuchehr Ventures LLC,"10901 Airman Avenue, Manassas, VA  20110 ",MCC6,Prince William,,8/24/2020,7/26/2021,,36,,3000,108000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.85,0.09,58.51,7.61,0.85,0.59,,,,,,"electronic fuel injection, turbocharged engines, and aftercoolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The thirty-six (36) Caterpillar model C175-16 (Ref. Nos. 66 through 101) and two (2) Caterpillar model 3512C (Ref. Nos. 102 and 103) emergency diesel engine gen-sets combined shall consume no more than 262,490 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period (all uses).",500,,,FALSE,FALSE,
74107,"102, 103",Manuchehr Ventures LLC,"10901 Airman Avenue, Manassas, VA  20110 ",MCC6,Prince William,,8/24/2020,7/26/2021,,2,,1750,3500,Caterpillar,3512C,emergency diesel genset,Tier 2,FALSE,8.86,0.14,34.18,5.88,0.89,0.55,,,,,,"electronic fuel injection, turbocharged engines, and aftercoolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The thirty-six (36) Caterpillar model C175-16 (Ref. Nos. 66 through 101) and two (2) Caterpillar model 3512C (Ref. Nos. 102 and 103) emergency diesel engine gen-sets combined shall consume no more than 262,490 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period (all uses).",500,,,FALSE,FALSE,
74107,1S,Abteen Ventures LLC,"10880 Airman Avenue, Manassas, VA  20110 ",MCC1,Prince William,,12/8/2016,7/26/2021,,1,,1500,1500,Cummins,QSK50-DQGAF,emergency diesel genset,Tier 2,FALSE,8.88,0.15,29.37,9.58,0.87,0.48,,,,,,"electronic fuel injection, turbocharged engines, and aftercoolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The Cummins model QSK50-DQGAF (Ref. No. 1S) emergency diesel engine gen-set and the twenty-eight (28) Cummins model QSK78-DQLF (Ref. Nos. 2 through 29) emergency diesel engine gen-sets combined shall consume no more than 180,638 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period (all uses)",500,,,FALSE,FALSE,
74107,Feb-29,Abteen Ventures LLC,"10880 Airman Avenue, Manassas, VA  20110 ",MCC1,Prince William,,12/8/2016,7/26/2021,,28,,2750,77000,Cummins,QSK78-DQLF,emergency diesel genset,Tier 2,FALSE,8.86,0.15,53.7,7.7,2.18,0.9,,,,,,"electronic fuel injection, turbocharged engines, and aftercoolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The Cummins model QSK50-DQGAF (Ref. No. 1S) emergency diesel engine gen-set and the twenty-eight (28) Cummins model QSK78-DQLF (Ref. Nos. 2 through 29) emergency diesel engine gen-sets combined shall consume no more than 180,638 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period (all uses)",500,,,FALSE,FALSE,
74107,30-65,Bourzou Ventures LLC,"10100 Harry J. Parrish Boulevard, Manassas, VA  20110 ",MCC2,Prince William,,5/3/2019,7/26/2021,,36,,3000,108000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.85,0.09,58.51,7.61,0.85,0.59,,,,,,"electronic fuel injection, turbocharged engines, and aftercoolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The thirty-six (36) Caterpillar model C175-16 (Ref. Nos. 30 through 65) emergency diesel engine gen-sets combined shall consume no more than 248,385 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period (all uses).",500,,,FALSE,FALSE,
74109,GEN-A through L,"CyrusOne, LLC","511 Shaw Road Sterling, VA 20166",CyrusOne Northern Virginia Data Center - Shaw Road,Loudoun,,10/13/2016,10/13/2016,,11,,2250,24750,Rolls Royce,MTU 16V4000G83,emergency diesel genset,Tier 2,FALSE,8.94,0.14,44.33,7.16,0.91,0.7,,,,,,"electronic fuel injection, turbocharged engines, and aftercoolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74109,GEN-HOUSE,"CyrusOne, LLC","511 Shaw Road Sterling, VA 20166",CyrusOne Northern Virginia Data Center - Shaw Road,Loudoun,,10/13/2016,10/13/2016,,1,,1250,1250,Rolls Royce,MTU 18V2000G76S,emergency diesel genset,Tier 2,FALSE,8.82,0.04,24.3,2.19,0.84,0.12,,,,,,"electronic fuel injection, turbocharged engines, and aftercoolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74112,22 through 45 and 51 through 85,"Iron Mountain Information Management, LLC","11680, 11660, 11640, 11451 Hayden Rd; 7745 and TBD Wellington Rd; 8330 Bethlehem Rd; Manassas, VA 20109","VA1, 2, 3, 10, 6, 8/9, 7",Prince William,,10/16/2024,10/16/2024,,59,,3000,177000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.85,0.23,58.51,6.05,2.87,1.5,,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,28,"Operating hours limits are confusingly worded. Individual gensets can be operated up to 500 hr/year, but groups of gensets seem to be regulated so that combined they can only average 24-28 hrs per year per genset.",,FALSE,FALSE,
74112,46-50,"Iron Mountain Information Management, LLC","11680, 11660, 11640, 11451 Hayden Rd; 7745 and TBD Wellington Rd; 8330 Bethlehem Rd; Manassas, VA 20109","VA1, 2, 3, 10, 6, 8/9, 7",Prince William,,10/16/2024,10/16/2024,,5,,3000,15000,Rolls Royce,MTU 20V4000 DS3000,emergency diesel genset,Tier 2,FALSE,9.36,0.2,61.91,10,2.8,1.33,,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,28,"Operating hours limits are confusingly worded. Individual gensets can be operated up to 500 hr/year, but groups of gensets seem to be regulated so that combined they can only average 24-28 hrs per year per genset.",,FALSE,FALSE,
74112,86-114,"Iron Mountain Information Management, LLC","11680, 11660, 11640, 11451 Hayden Rd; 7745 and TBD Wellington Rd; 8330 Bethlehem Rd; Manassas, VA 20109","VA1, 2, 3, 10, 6, 8/9, 7",Prince William,,10/16/2024,10/16/2024,,29,,3000,87000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.85,0.23,58.51,6.05,2.87,1.5,,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,28,"Operating hours limits are confusingly worded. Individual gensets can be operated up to 500 hr/year, but groups of gensets seem to be regulated so that combined they can only average 24-28 hrs per year per genset.",To be constructed with either Caterpillar C175-16 or Cummins C3000 D6e,FALSE,FALSE,
74112,LS-2,"Iron Mountain Information Management, LLC","11680, 11660, 11640, 11451 Hayden Rd; 7745 and TBD Wellington Rd; 8330 Bethlehem Rd; Manassas, VA 20109","VA1, 2, 3, 10, 6, 8/9, 7",Prince William,,10/16/2024,10/16/2024,,1,,667,667,Rolls Royce,MTU 12V1600 DS600,emergency diesel genset,Tier 2,FALSE,8.04,0.15,11.83,1.1,0.46,0.22,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,24,"Operating hours limits are confusingly worded. Individual gensets can be operated up to 500 hr/year, but groups of gensets seem to be regulated so that combined they can only average 24-28 hrs per year per genset.",,FALSE,FALSE,
74112,LS-3 and LS-7,"Iron Mountain Information Management, LLC","11680, 11660, 11640, 11451 Hayden Rd; 7745 and TBD Wellington Rd; 8330 Bethlehem Rd; Manassas, VA 20109","VA1, 2, 3, 10, 6, 8/9, 7",Prince William,,10/16/2024,10/16/2024,,2,,1500,3000,Caterpillar,3512C,emergency diesel genset,Tier 2,FALSE,8.82,0.13,29.18,4.24,0.81,0.43,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,80,"Operating hours limits are confusingly worded. Individual gensets can be operated up to 500 hr/year, but groups of gensets seem to be regulated so that combined they can only average 24-28 hrs per year per genset.",,FALSE,FALSE,
74112,LS-6 and LS-8,"Iron Mountain Information Management, LLC","11680, 11660, 11640, 11451 Hayden Rd; 7745 and TBD Wellington Rd; 8330 Bethlehem Rd; Manassas, VA 20109","VA1, 2, 3, 10, 6, 8/9, 7",Prince William,,10/16/2024,10/16/2024,,2,,1000,2000,Caterpillar,C32,emergency diesel genset,Tier 2,FALSE,8.85,0.12,19.52,2.78,0.34,0.26,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,80,"Operating hours limits are confusingly worded. Individual gensets can be operated up to 500 hr/year, but groups of gensets seem to be regulated so that combined they can only average 24-28 hrs per year per genset.",,FALSE,FALSE,
74112,LS10,"Iron Mountain Information Management, LLC","11680, 11660, 11640, 11451 Hayden Rd; 7745 and TBD Wellington Rd; 8330 Bethlehem Rd; Manassas, VA 20109","VA1, 2, 3, 10, 6, 8/9, 7",Prince William,,10/16/2024,10/16/2024,,1,,300,300,Caterpillar,C9,emergency diesel genset,Tier 2,FALSE,6.83,0.24,4.52,0.54,0.18,0.16,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,40,"Operating hours limits are confusingly worded. Individual gensets can be operated up to 500 hr/year, but groups of gensets seem to be regulated so that combined they can only average 24-28 hrs per year per genset.",,FALSE,FALSE,
74112,4C8,"Iron Mountain Information Management, LLC","11680, 11660, 11640, 11451 Hayden Rd; 7745 and TBD Wellington Rd; 8330 Bethlehem Rd; Manassas, VA 20109","VA1, 2, 3, 10, 6, 8/9, 7",Prince William,,10/16/2024,10/16/2024,,1,,2500,2500,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,7.73,0.09,42.61,3.36,0.92,0.51,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,27,"Operating hours limits are confusingly worded. Individual gensets can be operated up to 500 hr/year, but groups of gensets seem to be regulated so that combined they can only average 24-28 hrs per year per genset.",,FALSE,FALSE,
74112,21-Jan,"Iron Mountain Information Management, LLC","11680, 11660, 11640, 11451 Hayden Rd; 7745 and TBD Wellington Rd; 8330 Bethlehem Rd; Manassas, VA 20109","VA1, 2, 3, 10, 6, 8/9, 7",Prince William,,6/3/2019,10/16/2024,,21,,3000,63000,Rolls Royce,MTU 20V4000 DS3000,emergency diesel genset,Tier 2,FALSE,9.36,0.2,61.91,10,2.8,1.33,,,,,,"electronic fuel injection, turbocharged engines, and aftercoolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,24.76923077,"Operating hours limits are confusingly worded. Individual gensets can be operated up to 500 hr/year, but groups of gensets seem to be regulated so that combined they can only average 24-28 hrs per year per genset.",,FALSE,FALSE,
74112,"4C1, 4C2, 4C3, 4C4, 4C5, 4C6, 4C7, and 4R1","Iron Mountain Information Management, LLC","11680, 11660, 11640, 11451 Hayden Rd; 7745 and TBD Wellington Rd; 8330 Bethlehem Rd; Manassas, VA 20109","VA1, 2, 3, 10, 6, 8/9, 7",Prince William,,12/22/2016,10/16/2024,,8,,2500,20000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,7.73,0.09,42.61,3.36,0.92,0.51,,,,,,"electronic fuel injection, turbocharged engines, and aftercoolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,27,"Operating hours limits are confusingly worded. Individual gensets can be operated up to 500 hr/year, but groups of gensets seem to be regulated so that combined they can only average 24-28 hrs per year per genset.",,FALSE,FALSE,
74112,4H,"Iron Mountain Information Management, LLC","11680, 11660, 11640, 11451 Hayden Rd; 7745 and TBD Wellington Rd; 8330 Bethlehem Rd; Manassas, VA 20109","VA1, 2, 3, 10, 6, 8/9, 7",Prince William,,12/22/2016,10/16/2024,,1,,250,250,Caterpillar,C9,emergency diesel genset,Tier 2,FALSE,5.01,0.25,2.76,0.5,0.19,0.14,,,,,,"electronic fuel injection, turbocharged engines, and aftercoolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,24,"Operating hours limits are confusingly worded. Individual gensets can be operated up to 500 hr/year, but groups of gensets seem to be regulated so that combined they can only average 24-28 hrs per year per genset.",,FALSE,FALSE,
74114,"A50, B50, C50, D50, R50, A55, B55, C55, D55, R55, A60, B60, C60, D60, R60","CyrusOne, LLC","21350 Pacific Boulevard Sterling, Virginia 20166",CyrusOne Kincora,Loudoun,,9/6/2022,9/6/2022,,15,,2250,33750,Rolls Royce,MTU 16V4000G83,emergency diesel genset,Tier 2,FALSE,8.88,0.15,44.07,7.16,0.91,0.75,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"Combined, all 102 units at 74114 shall consume no more than 684,221 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period",500,,Will consist of either MTU Model 16V4000G83 and/or Caterpillar Model 3516C,FALSE,FALSE,
74114,House 3,"CyrusOne, LLC","21350 Pacific Boulevard Sterling, Virginia 20166",CyrusOne Kincora,Loudoun,,9/6/2022,9/6/2022,,1,,1750,1750,Rolls Royce,MTU 16V4000G84S,emergency diesel genset,Tier 2,FALSE,8.78,0.12,33.88,6.32,2.07,0.47,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"Combined, all 102 units at 74114 shall consume no more than 684,221 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period",500,,,FALSE,FALSE,
74114,"20A3, 20B3, 20C3, 20D3, 30BR1, 35BR1, 45AR1, 45BR2, House 2","CyrusOne, LLC","21350 Pacific Boulevard Sterling, Virginia 20166",CyrusOne Kincora,Loudoun,,1/25/2019,9/6/2022,,9,,2250,20250,Rolls Royce,MTU 16V4000G83,emergency diesel genset,Tier 2,FALSE,8.88,0.15,44.07,7.16,0.91,0.75,,,,,,"electronic fuel injection, turbocharged engines, and aftercoolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"Combined, all 102 units at 74114 shall consume no more than 684,221 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period",500,,,FALSE,FALSE,
74114,"40AR1, 40B1, 40C1, 40D1","CyrusOne, LLC","21350 Pacific Boulevard Sterling, Virginia 20166",CyrusOne Kincora,Loudoun,,1/25/2019,9/6/2022,,4,,1687.5,6750,Cummins,DQKAF,emergency diesel genset,Tier 2,FALSE,8.79,0.21,32.69,2.17,0.47,0.77,,,,,,"electronic fuel injection, turbocharged engines, and aftercoolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"Combined, all 102 units at 74114 shall consume no more than 684,221 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period",500,,"Derated from 2250 to 1687.5 kW, see 10. Operating Limits",FALSE,FALSE,
74114,"A10, B10, C10, D10, E10, F10, G10, H10, A15, B15, C15, D15, E15, F15, G15, H15, A20, B20, C20, D20, E20, F20, G20, H20, A25, B25, C25, D25, E25, F25, G25, H25, FLEX1, FLEX2, FLEX3, FLEX4, FLEX5, FLEX6, FLEX7, FLEX8, A30, B30, C30, D30, E30, F30, G30, H30, A35, B35, C35, D35, E35, F35, G35, H35, A40, B40, C40, D40, E40, F40, G40, H40, A45, B45, C45, D45, E45, F45, G45, H45, House 1","CyrusOne, LLC","21350 Pacific Boulevard Sterling, Virginia 20166",CyrusOne Kincora,Loudoun,,2/1/2017,9/6/2022,,73,,2250,164250,Rolls Royce,MTU 16V4000G83,emergency diesel genset,Tier 2,FALSE,8.88,0.15,44.07,7.16,0.91,0.75,,,,,,"electronic fuel injection, turbocharged engines, and aftercoolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"Combined, all 102 units at 74114 shall consume no more than 684,221 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period",500,,,FALSE,FALSE,
74115,"1, 2, 16 through 22, 45 through 49, 69, 70, and 84 through 88","Amazon Data Services, Inc.","8180, 8190, 8200, and 8210 Bethlehem Road, Manassas, VA","IAD-95, IAD-96, IAD-75, and IAD-85",Prince William,,10/21/2024,10/21/2024,,21,,2500,52500,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 88 and T1) shall consume a combined total of no more than 684,368 gallons of diesel fuel oil per year calculated daily as the sum of each consecutive 365-day period",500,,,FALSE,FALSE,
74115,"50 through 68, and 71 through 83","Amazon Data Services, Inc.","8180, 8190, 8200, and 8210 Bethlehem Road, Manassas, VA","IAD-95, IAD-96, IAD-75, and IAD-85",Prince William,,3/13/2018,10/21/2024,,32,,2500,80000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.01,1.2,0.41,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 88 and T1) shall consume a combined total of no more than 684,368 gallons of diesel fuel oil per year calculated daily as the sum of each consecutive 365-day period",500,,,FALSE,FALSE,
74115,3 through 15 and 23 through 44,"Amazon Data Services, Inc.","8180, 8190, 8200, and 8210 Bethlehem Road, Manassas, VA","IAD-95, IAD-96, IAD-75, and IAD-85",Prince William,,3/16/2017,10/21/2024,,35,,2500,87500,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.01,1.2,0.41,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 88 and T1) shall consume a combined total of no more than 684,368 gallons of diesel fuel oil per year calculated daily as the sum of each consecutive 365-day period",500,,,FALSE,FALSE,
74115,T1,"Amazon Data Services, Inc.","8180, 8190, 8200, and 8210 Bethlehem Road, Manassas, VA","IAD-95, IAD-96, IAD-75, and IAD-85",Prince William,,3/16/2017,10/21/2024,,1,,2000,2000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.95,1.13,0.57,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 88 and T1) shall consume a combined total of no more than 684,368 gallons of diesel fuel oil per year calculated daily as the sum of each consecutive 365-day period",500,,,TRUE,FALSE,
74118,Jan-56,Cashvad Ventures LLC,"10400 Harry J. Parrish Boulevard Manassas, VA 20110",MDC1 and MDC2 Data Centers,Prince William,,12/17/2018,10/15/2021,,56,,3000,168000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.85,0.12,58.51,14.31,2.31,0.8,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"Consume no more than 579,562 gallons of diesel fuel oil per year, calculated monthly as the sum of each consecutive 12-month period (all uses) and Consume no more than 73,383 gallons of diesel fuel oil per year, calculated monthly as the sum of each consecutive 12-month period (maintenance checks and readiness testing1).",500,,,FALSE,FALSE,
74120,"Gen7101-01,02,03,04; Gen7102-01,02,03,04; Gen7201-01,02,03,04; Gen7202-01,02,03,04; Gen7301-01,02,03,04; Gen7302-01,02,03,04","NTT Global Data Centers Americas, Inc.","44395 Gigabit Plaza, Ashburn, VA 20147",VA7,Loudoun,,7/11/2025,7/11/2025,,24,,3250,78000,Cummins,QSK95-G12,emergency diesel genset,Tier 2,FALSE,8.38,0.14,60.01,8.29,2.64,0.98,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Engine Groups VA7 and Gen7H) combined, shall consume no more than 180,000 gallons of diesel fuel per year total, calculated monthly as the sum of each consecutive 12-month period.",500,,,FALSE,FALSE,
74120,Gen7H,"NTT Global Data Centers Americas, Inc.","44395 Gigabit Plaza, Ashburn, VA 20147",VA7,Loudoun,,7/11/2025,7/11/2025,,1,,1500,1500,Cummins,QSK50-G5,emergency diesel genset,Tier 2,FALSE,8.88,0.14,29.37,7.83,1.05,0.46,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Engine Groups VA7 and Gen7H) combined, shall consume no more than 180,000 gallons of diesel fuel per year total, calculated monthly as the sum of each consecutive 12-month period.",500,,,FALSE,FALSE,
74120,"301A, 301B, 302A, 302B, 303A, 303B, 304A, 304B, 305A, 305B, 306A, 306B, 307A, 307B, 308A, 308B, 309A, 309B, 310A, 301B, 311A, 3HA, 3HB, 3ZA, 3ZB","NTT Global Data Centers Americas, Inc.","44245 Gigabit Plaza, Ashburn, VA 20147",VA3,Loudoun,,6/1/2017,7/11/2025,,25,,1500,37500,Kohler,KD45V20,emergency diesel genset,Tier 2,FALSE,8.7,0.15,28.77,5.45,0.35,0.48,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Engine Group VA3) combined, shall consume no more than 75,000 gallons of diesel fuel per year, calculated monthly as the sum of each consecutive 12-month period.",500,,"de-rated to 2,218 bhp and 1,500 ekW (each unit) from 1600 ekW",FALSE,FALSE,
74120,"Gen4101-01,-02,-03,-04,-Z; Gen4102-01,-02,-03,-04,-Z; Gen4201-01,-02,-03,-04,-Z; Gen4202-01,-02,-03,-04,-Z","NTT Global Data Centers Americas, Inc.","44760 Gigabit Plaza, Ashburn, VA 20147",VA4,Loudoun,,2/12/2019,7/11/2025,,20,,3250,65000,Kohler,KD83V16,emergency diesel genset,Tier 2,FALSE,8.58,0.15,61.48,13.86,2.81,1.06,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Engine Groups VA4 and Gen4H) combined, shall consume no more than 150,000 gallons of diesel fuel per year total, calculated monthly as the sum of each consecutive 12-month period.",500,,,FALSE,FALSE,
74120,Gen4H,"NTT Global Data Centers Americas, Inc.","44760 Gigabit Plaza, Ashburn, VA 20147",VA4,Loudoun,,2/12/2019,7/11/2025,,1,,1500,1500,Kohler,KD45V20,emergency diesel genset,Tier 2,FALSE,8.7,0.15,28.77,5.45,0.35,0.48,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Engine Groups VA4 and Gen4H) combined, shall consume no more than 150,000 gallons of diesel fuel per year total, calculated monthly as the sum of each consecutive 12-month period.",500,,"de-rated to 2,218 bhp and 1,500 ekW (each unit) from 1600 ekW",FALSE,FALSE,
74120,"Gen5101-01,-02,-03,-04,-Z; Gen5102-01,-02,-03,-04,-Z; Gen5201-01,-02,-03,-04,-Z; Gen5202-01,-02,-03,-04,-Z","NTT Global Data Centers Americas, Inc.","44761 Gigabit Plaza, Ashburn, VA 20147",VA5,Loudoun,,2/12/2019,7/11/2025,,20,,3250,65000,Kohler,KD83V16,emergency diesel genset,Tier 2,FALSE,8.58,0.15,61.48,13.86,2.81,1.06,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Engine Groups VA5 and Gen5H) combined, shall consume no more than 150,000 gallons of diesel fuel per year total, calculated monthly as the sum of each consecutive 12-month period.",500,,,FALSE,FALSE,
74120,Gen5H,"NTT Global Data Centers Americas, Inc.","44761 Gigabit Plaza, Ashburn, VA 20147",VA5,Loudoun,,2/12/2019,7/11/2025,,1,,1500,1500,Kohler,KD45V20,emergency diesel genset,Tier 2,FALSE,8.7,0.15,28.77,5.45,0.35,0.48,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Engine Groups VA5 and Gen5H) combined, shall consume no more than 150,000 gallons of diesel fuel per year total, calculated monthly as the sum of each consecutive 12-month period.",500,,"de-rated to 2,218 bhp and 1,500 ekW (each unit) from 1600 ekW",FALSE,FALSE,
74120,"Gen6101-01, -02, -03, -04; Gen6102-01, -02, -03, -04; Gen6201-01, -02, -03, -04; Gen6202-01, -02, -03, -04","NTT Global Data Centers Americas, Inc.","44495 Gigabit Plaza, Ashburn, VA 20147",VA6,Loudoun,,11/17/2022,7/11/2025,,16,,3250,52000,Cummins,QSK95-G12,emergency diesel genset,Tier 2,FALSE,8.38,0.14,60.01,8.29,2.64,0.98,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Engine Groups VA6 and Gen6H) combined, shall consume no more than 130,000 gallons of diesel fuel per year total, calculated monthly as the sum of each consecutive 12-month period.",500,,,FALSE,FALSE,
74120,Gen6H,"NTT Global Data Centers Americas, Inc.","44495 Gigabit Plaza, Ashburn, VA 20147",VA6,Loudoun,,11/17/2022,7/11/2025,,1,,1500,1500,Cummins,QSK50-G5,emergency diesel genset,Tier 2,FALSE,8.88,0.14,29.37,7.83,1.05,0.46,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Engine Groups VA6 and Gen6H) combined, shall consume no more than 130,000 gallons of diesel fuel per year total, calculated monthly as the sum of each consecutive 12-month period.",500,,,FALSE,FALSE,
74121,"1, 2, 5, 17 through 20, 27, 35 through 38, 48, 53, and 54","Amazon Data Services, Inc.","45900, 45930, 45950 Pathfinder Way Sterling, VA 20164","IAD-90, IAD-91 and IAD-92 Data Centers",Loudoun,,11/6/2024,11/6/2024,,15,,2500,37500,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 54 and T1 through T4) combined shall consume no more than 684,581 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period (all uses).",500,,,FALSE,FALSE,
74121,"3, 4, 6 through 16, 21 through 26, 28 through 34, 39 through 47, and 49 through 52","Amazon Data Services, Inc.","45900, 45930, 45950 Pathfinder Way Sterling, VA 20164","IAD-90, IAD-91 and IAD-92 Data Centers",Loudoun,,7/27/2017,11/6/2024,,39,,2500,97500,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 54 and T1 through T4) combined shall consume no more than 684,581 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period (all uses).",500,,,FALSE,FALSE,
74121,T1 through T4,"Amazon Data Services, Inc.","45900, 45930, 45950 Pathfinder Way Sterling, VA 20164","IAD-90, IAD-91 and IAD-92 Data Centers",Loudoun,,7/27/2017,11/6/2024,,4,,2000,8000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.95,1.13,0.57,,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. T1 through T4) combined shall consume no more than 8,280 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period (all uses).",500,,,TRUE,FALSE,
74126,PBB600-4 and PBB600-5,Digital Realty,"44274, 44372, 44751, and 44540 Round Table Plaza, Ashburn, Virginia 20147; 22125 Broderick Drive and 44820 Prentice Drive, Sterling, Virginia 20166","IAD 39, IAD 40, IAD 41 & IAD 73, IAD 42 & IAD 43",Loudoun,,10/12/2022,10/12/2022,,2,,600,1200,Caterpillar,C18 DITA,emergency diesel genset,Tier 2,FALSE,8.75,0.07,11.58,0.95,0.02,0.09,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,35,,"Gensets for Reg No. 74126 are distributed among 7 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
74126,3.0-1 through 3.0-24,Digital Realty,"44274, 44372, 44751, and 44540 Round Table Plaza, Ashburn, Virginia 20147; 22125 Broderick Drive and 44820 Prentice Drive, Sterling, Virginia 20166","IAD 39, IAD 40, IAD 41 & IAD 73, IAD 42 & IAD 43",Loudoun,,1/18/2018,10/12/2022,,24,,3000,72000,Caterpillar,C175 DITA,emergency diesel genset,Tier 2,FALSE,7.45,0.08,49.29,4.23,0.88,0.53,,,,,,"electronic fuel injection, turbocharged engines, and aftercoolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,35,,"Cummins Model C3000 D6e, and/or Caterpillar Model C175 DITA units. Gensets for Reg No. 74126 are distributed among 7 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
74126,3.0-25 through 3.0-70,Digital Realty,"44274, 44372, 44751, and 44540 Round Table Plaza, Ashburn, Virginia 20147; 22125 Broderick Drive and 44820 Prentice Drive, Sterling, Virginia 20166","IAD 39, IAD 40, IAD 41 & IAD 73, IAD 42 & IAD 43",Loudoun,,9/25/2018,10/12/2022,,46,,3000,138000,Caterpillar,C175 DITA,emergency diesel genset,Tier 2,FALSE,7.45,0.08,49.29,4.23,0.88,0.53,,,,,,"electronic fuel injection, turbocharged engines, and aftercoolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,35,,"Cummins Model C3000 D6e, and/or Caterpillar Model C175 DITA units. Gensets for Reg No. 74126 are distributed among 7 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
74126,3.0C-1 through 3.0C-48,Digital Realty,"44274, 44372, 44751, and 44540 Round Table Plaza, Ashburn, Virginia 20147; 22125 Broderick Drive and 44820 Prentice Drive, Sterling, Virginia 20166","IAD 39, IAD 40, IAD 41 & IAD 73, IAD 42 & IAD 43",Loudoun,,9/25/2018,10/12/2022,,48,,3000,144000,Caterpillar,C175 DITA,emergency diesel genset,Tier 2 + SCR,TRUE,0.75,0.08,4.93,4.73,0.88,0.53,,49.3,,,,"electronic fuel injection, turbocharged engines, aftercoolers, and Selective Catalytic Reduction (SCR)",,,SCR,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,35,,"Cummins Model C3000 D6e, and/or Caterpillar Model C175 DITA units. Gensets for Reg No. 74126 are distributed among 7 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
74126,3.0C-49 through 3.0C-167,Digital Realty,"44274, 44372, 44751, and 44540 Round Table Plaza, Ashburn, Virginia 20147; 22125 Broderick Drive and 44820 Prentice Drive, Sterling, Virginia 20166","IAD 39, IAD 40, IAD 41 & IAD 73, IAD 42 & IAD 43",Loudoun,,9/25/2018,10/12/2022,,119,,3000,357000,Caterpillar,C175 DITA,emergency diesel genset,Tier 2 + SCR,TRUE,0.75,0.12,4.93,7.89,0.88,0.77,,49.3,,,,"electronic fuel injection, turbocharged engines, aftercoolers, and Selective Catalytic Reduction (SCR)",,,SCR,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,35,,"Cummins Model C3000 D6e, and/or Caterpillar Model C175 DITA units. Gensets for Reg No. 74126 are distributed among 7 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
74126,PBB600-1 through PBB600 3,Digital Realty,"44274, 44372, 44751, and 44540 Round Table Plaza, Ashburn, Virginia 20147; 22125 Broderick Drive and 44820 Prentice Drive, Sterling, Virginia 20166","IAD 39, IAD 40, IAD 41 & IAD 73, IAD 42 & IAD 43",Loudoun,,1/18/2018,10/12/2022,,3,,600,1800,Caterpillar,C18 DITA,emergency diesel genset,Tier 2,FALSE,8.75,0.07,11.58,0.95,0.02,0.09,,,,,,"electronic fuel injection, turbocharged engines, and aftercoolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,35,,"Gensets for Reg No. 74126 are distributed among 7 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
74126,PBB300,Digital Realty,"44274, 44372, 44751, and 44540 Round Table Plaza, Ashburn, Virginia 20147; 22125 Broderick Drive and 44820 Prentice Drive, Sterling, Virginia 20166","IAD 39, IAD 40, IAD 41 & IAD 73, IAD 42 & IAD 43",Loudoun,,9/25/2018,10/12/2022,,1,,300,300,Cummins,300DQDAC,emergency diesel genset,Tier 2,FALSE,7.97,0.11,5.27,1.6,0.06,0.07,,,,,,"electronic fuel injection, turbocharged engines, and aftercoolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,"Gensets for Reg No. 74126 are distributed among 7 sites, but there is no indication in the permits where each genset is located",FALSE,FALSE,
