,,,,,,,,,,10684,,MW capacity:,27407,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
74162,EG-42 through EG-74,"Vantage Data Centers, LLC","45194 Vantage Data Plaza Sterling, VA 20166",,Loudoun,,1/19/2022,4/20/2022,,33,,2750,90750,Caterpillar,3516E,emergency diesel genset,Tier 2,FALSE,8.82,0.17,53.48,10.34,1.25,1.01,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The one-hundred -twenty-one (121) emergency diesel engine gen-sets (Ref. Nos. EG-1 through EG-4 and EG-7 through EG-123) combined shall: Consume no more than 618,474 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74162,EG-22 through EG-41,"Vantage Data Centers, LLC","45194 Vantage Data Plaza Sterling, VA 20166",,Loudoun,,3/24/2020,4/20/2022,,20,,2750,55000,Caterpillar,3516E,emergency diesel genset,Tier 2,FALSE,8.82,0.17,53.48,10.34,1.25,1.01,,,,,,"electronic fuel injection, turbocharged engines, and aftercoolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The one-hundred -twenty-one (121) emergency diesel engine gen-sets (Ref. Nos. EG-1 through EG-4 and EG-7 through EG-123) combined shall: Consume no more than 618,474 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74162,EG-7 through EG-21,"Vantage Data Centers, LLC","45194 Vantage Data Plaza Sterling, VA 20166",,Loudoun,,5/6/2019,4/20/2022,,15,,2750,41250,Caterpillar,3516E,emergency diesel genset,Tier 2,FALSE,8.82,0.17,53.48,10.34,1.25,1.01,,,,,,"electronic fuel injection, turbocharged engines, and aftercoolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The one-hundred -twenty-one (121) emergency diesel engine gen-sets (Ref. Nos. EG-1 through EG-4 and EG-7 through EG-123) combined shall: Consume no more than 618,474 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74162,EG-1through EG-4,"Vantage Data Centers, LLC","45194 Vantage Data Plaza Sterling, VA 20166",,Loudoun,,10/25/2018,4/20/2022,,4,,2750,11000,Caterpillar,3516E,emergency diesel genset,Tier 2,FALSE,8.82,0.17,53.48,10.34,1.25,1.01,,,,,,"electronic fuel injection, turbocharged engines, and aftercoolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The one-hundred -twenty-one (121) emergency diesel engine gen-sets (Ref. Nos. EG-1 through EG-4 and EG-7 through EG-123) combined shall: Consume no more than 618,474 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74162,"EG-5, EG-6","Vantage Data Centers, LLC","45194 Vantage Data Plaza Sterling, VA 20166",,Loudoun,,10/25/2018,4/20/2022,,2,,500,1000,Caterpillar,C15,emergency diesel genset,Tier 2,FALSE,7.53,0.17,8.3,2.2,0.1,0.19,,,,,,"electronic fuel injection, turbocharged engines, and aftercoolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The one-hundred -twenty-one (121) emergency diesel engine gen-sets (Ref. Nos. EG-1 through EG-4 and EG-7 through EG-123) combined shall: Consume no more than 618,474 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74163,EG1 through EG26,Hayden Technologies LLC,"20491 Goose Landing Lane Leesburg, VA 20175",,Loudoun,,11/13/2018,4/30/2025,,26,,2750,71500,Caterpillar,3516E,emergency diesel genset,Tier 2,FALSE,8.82,0.17,53.48,10.34,1.25,1.01,,,,,,"electronic fuel injection, turbocharged engine, and charge-air coolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74163,EG193 through EG260,Hayden Technologies LLC,"20491 Goose Landing Lane Leesburg, VA 20175",,Loudoun,,11/13/2020,4/30/2025,,68,,2750,187000,Caterpillar,3516E,emergency diesel genset,Tier 2,FALSE,8.82,0.17,53.48,10.34,1.25,1.01,,,,,,"electronic fuel injection, turbocharged engine, and charge-air coolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74163,EG53 through EG62,Hayden Technologies LLC,"20491 Goose Landing Lane Leesburg, VA 20175",,Loudoun,,11/13/2018,4/30/2025,,10,,1750,17500,Caterpillar,3512C,emergency diesel genset,Tier 2,FALSE,8.86,0.14,34.18,5.9,0.91,0.55,,,,,,"electronic fuel injection, turbocharged engine, and charge-air coolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74163,EG261 through EG279,Hayden Technologies LLC,"20491 Goose Landing Lane Leesburg, VA 20175",,Loudoun,,11/13/2020,4/30/2025,,19,,1750,33250,Caterpillar,3512C,emergency diesel genset,Tier 2,FALSE,8.86,0.14,34.18,5.9,0.91,0.55,,,,,,"electronic fuel injection, turbocharged engine, and charge-air coolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74163,Group 3 Power Blocks A through Z,Hayden Technologies LLC,"20491 Goose Landing Lane Leesburg, VA 20175",,Loudoun,,11/13/2020,4/30/2025,,130,,625,81250,Volvo Penta,TWD1673GE,non-emergency diesel genset,Tier 4,TRUE,1.34,0.09,1.85,7.24,0.4,0.13,,,,,,closed loop SCR,,,closed loop SCR,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,"No PM controls listed, and PM emission limits seem a little high for Tier 4. But they are classified as ""non-emergency""",,FALSE,FALSE,
74164,"10-GEN-D1, 10-GEN-E1, 20-GEN-A1, 20-GEN-B1, 20-GEN-C1, 20-GEN-D1, 20-GEN-E1, 20-GEN-A2, 20-GEN-B2, 20-GEN-C2, 20-GEN-D2, & 20-GEN-E2","CyrusOne, LLC","45905 Maries Road Sterling, Virginia 20166",CyrusOne Sterling VIII Facility,,,10/3/2022,10/3/2022,,12,,2500,30000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.72,0.1,48.06,7.05,1.1,0.56,,,,,,"electronic fuel injection, turbocharged engines, and charge air coolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74164,"10-GEN-A1, 10-GEN-B1, 10-GEN-C1, & 10-GEN-R1","CyrusOne, LLC","45905 Maries Road Sterling, Virginia 20166",CyrusOne Sterling VIII Facility,,,2/21/2020,10/3/2022,,4,,2250,9000,Rolls Royce,MTU 16V4000G84S,emergency diesel genset,Tier 2,FALSE,8.91,0.16,44.21,9.37,2.2,0.78,,,,,,"electronic fuel injection, turbocharged engines, and charge air coolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74164,"10-GEN-A2, 10-GEN-B2, 10-GEN-C2 & 10-GEN-R2","CyrusOne, LLC","45905 Maries Road Sterling, Virginia 20166",CyrusOne Sterling VIII Facility,,,3/21/2019,10/3/2022,,4,,2250,9000,Rolls Royce,MTU 16V4000G84S,emergency diesel genset,Tier 2,FALSE,8.91,0.16,44.21,9.37,2.2,0.78,,,,,,"electronic fuel injection, turbocharged engines, and charge air coolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74164,HGEN-1,"CyrusOne, LLC","45905 Maries Road Sterling, Virginia 20166",CyrusOne Sterling VIII Facility,,,3/21/2019,10/3/2022,,1,,1125,1125,Cummins,DQGAF,emergency diesel genset,Tier 2,FALSE,8.27,0.19,20.52,5.73,0.95,0.48,,,,,,"electronic fuel injection, turbocharged engines, and charge air coolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,"1,500 ekW (de-rated to 1,125 ekW)",FALSE,FALSE,
74167,83,"Amazon Data Services, Inc.","9740, 9750, 9730 Hornbaker Rd., 11200 and 12250 Thomasson Barn Rd., Manassas, VA 20109","IAD-108, 109, 607, 132, 133",Prince William,,8/5/2022,8/5/2022,,1,,2500,2500,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,,,,,,"electronic fuel injection, turbocharged engines, and aftercoolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74167,82,"Amazon Data Services, Inc.","9740, 9750, 9730 Hornbaker Rd., 11200 and 12250 Thomasson Barn Rd., Manassas, VA 20109","IAD-108, 109, 607, 132, 133",Prince William,,6/17/2022,8/5/2022,,1,,1600,1600,Caterpillar,3512C,emergency diesel genset,Tier 2,FALSE,8.72,0.12,30.75,5.78,0.87,0.44,,,,,,"electronic fuel injection, turbocharged engines, and aftercoolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74167,"80, 81","Amazon Data Services, Inc.","9740, 9750, 9730 Hornbaker Rd., 11200 and 12250 Thomasson Barn Rd., Manassas, VA 20109","IAD-108, 109, 607, 132, 133",Prince William,,9/7/2021,8/5/2022,,2,,600,1200,Caterpillar,C18,emergency diesel genset,Tier 2,FALSE,7.24,0.08,9.58,1.59,0.33,0.11,,,,,,"electronic fuel injection, turbocharged engines, and aftercoolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74167,36-79,"Amazon Data Services, Inc.","9740, 9750, 9730 Hornbaker Rd., 11200 and 12250 Thomasson Barn Rd., Manassas, VA 20109","IAD-108, 109, 607, 132, 133",Prince William,,9/7/2021,8/5/2022,,44,,2500,110000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,,,,,,"electronic fuel injection, turbocharged engines, and aftercoolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The forty-eight (48) emergency diesel engine gen-sets (Ref. Nos. 36 through 83) combined shall consume no more than 692,378 gallons per year, calculated daily as the sum of each 365-day period (all uses).",500,,,FALSE,FALSE,
74167,33-35,"Amazon Data Services, Inc.","9740, 9750, 9730 Hornbaker Rd., 11200 and 12250 Thomasson Barn Rd., Manassas, VA 20109","IAD-108, 109, 607, 132, 133",Prince William,,4/15/2020,8/5/2022,,3,,2500,7500,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,,,,,,"electronic fuel injection, turbocharged engines, and aftercoolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74167,Jan-32,"Amazon Data Services, Inc.","9740, 9750, 9730 Hornbaker Rd., 11200 and 12250 Thomasson Barn Rd., Manassas, VA 20109","IAD-108, 109, 607, 132, 133",Prince William,,4/10/2019,8/5/2022,,32,,2500,80000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,,,,,,"electronic fuel injection, turbocharged engines, and aftercoolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The eighty-three (83) emergency diesel engine gen-sets (Ref. Nos. 1 through 83) combined shall consume no more than 693,141 gallons per year, calculated daily as the sum of each 365-day period (all uses).",500,,,FALSE,FALSE,
74167,"T1, T2","Amazon Data Services, Inc.","9740, 9750, 9730 Hornbaker Rd., 11200 and 12250 Thomasson Barn Rd., Manassas, VA 20109","IAD-108, 109, 607, 132, 133",Prince William,,4/10/2019,8/5/2022,,2,,2000,4000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.95,1.14,0.57,,,,,,"electronic fuel injection, turbocharged engines, and aftercoolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,TRUE,FALSE,
74169,GEN65 through GEN68,"Aligned Energy, LLC","21890 UUNET Drive, Ashburn, Virginia 20147 (Building 1) 21821 UUNET Drive, Ashburn, Virginia 20147 (Building 2)",,Loudoun,,7/18/2022,7/18/2022,,4,,2500,10000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,7.73,0.11,42.61,6.09,1.21,0.58,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The four (4) emergency diesel engine gen-sets (Ref. Nos. GEN65 through GEN68) combined shall consume no more than 20,657 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74169,GEN69 through GEN108,"Aligned Energy, LLC","21890 UUNET Drive, Ashburn, Virginia 20147 (Building 1) 21821 UUNET Drive, Ashburn, Virginia 20147 (Building 2)",,Loudoun,,7/18/2022,7/18/2022,,40,,3000,120000,Caterpillar,3516E,emergency diesel genset,Tier 2,FALSE,8.79,0.14,58.11,11.62,0.58,0.92,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The forty (40) emergency diesel engine gen-sets (Ref. Nos. GEN69 through GEN108) combined shall consume no more than 292,500 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74169,GEN1 through GEN64,"Aligned Energy, LLC","21890 UUNET Drive, Ashburn, Virginia 20147 (Building 1) 21821 UUNET Drive, Ashburn, Virginia 20147 (Building 2)",,Loudoun,,5/17/2019,7/18/2022,,64,,2250,144000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,7.2,0.09,35.72,4.8,1.17,0.46,,,,,,"electronic fuel injection, turbocharged engines, and aftercoolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The sixty-four (64) emergency diesel engine gen-sets (Ref. Nos. GEN1 through GEN64) combined shall consume no more than 328,640 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74169,"LSGEN-1, LSGEN-2","Aligned Energy, LLC","21890 UUNET Drive, Ashburn, Virginia 20147 (Building 1) 21821 UUNET Drive, Ashburn, Virginia 20147 (Building 2)",,Loudoun,,5/17/2019,7/18/2022,,2,,1000,2000,Caterpillar,C32,emergency diesel genset,Tier 2,FALSE,7.26,0.05,16,0.96,0.17,0.1,,,,,,"electronic fuel injection, turbocharged engines, and aftercoolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74170,45-66,"Amazon Data Services, Inc.","45771, 45761, and 45781 Maries Road Sterling, VA 20166","IAD-116, IAD-117, and IAD-128",Loudoun,,8/8/2025,8/8/2025,,22,,2750,60500,Caterpillar,3516E,non-emergency diesel genset,Tier 4,TRUE,0.73,0.03,4.44,3.1,0.53,0.2,0.04,53.48,,,,closed loop SCR,cDPF,,"closed loop SCR, cDPF",diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,,,"*Caterpillar (5X4X3 SCR + DPF System, #547-2580); Safety Power (9550-H3C29), or Miratech (#SP-KIT-M3-SW550-TLI-23120476)",FALSE,FALSE,
74170,67,"Amazon Data Services, Inc.","45771, 45761, and 45781 Maries Road Sterling, VA 20166","IAD-116, IAD-117, and IAD-128",Loudoun,,8/8/2025,8/8/2025,,1,,750,750,Caterpillar,C18,emergency diesel genset,Tier 2,FALSE,8.67,0.19,14.34,4.73,1.91,0.32,0.01,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74170,Jan-44,"Amazon Data Services, Inc.","45771, 45761, and 45781 Maries Road Sterling, VA 20166","IAD-116, IAD-117, and IAD-128",Loudoun,,7/3/2019,8/8/2025,,44,,2500,110000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,0.04,,,,,"electronic fuel injection, turbocharged engines, and after coolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74170,"T1, T2","Amazon Data Services, Inc.","45771, 45761, and 45781 Maries Road Sterling, VA 20166","IAD-116, IAD-117, and IAD-128",Loudoun,,7/3/2019,8/8/2025,,2,,2000,4000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.95,1.14,0.57,0.03,,,,,"electronic fuel injection, turbocharged engines, and after coolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,TRUE,FALSE,
74171,19 through 22 and 41 through 44,"Amazon Data Services, Inc.","9040 and 9020 Freedom Center Blvd. Manassas, Virginia 20110",IAD-130 and IAD-131,Prince William,,1/27/2023,1/27/2023,,8,,2500,20000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,0.04,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74171,1 through 18 and 23 through 40,"Amazon Data Services, Inc.","9040 and 9020 Freedom Center Blvd. Manassas, Virginia 20110",IAD-130 and IAD-131,Prince William,,8/23/2019,1/27/2023,,36,,2500,90000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,0.04,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74171,T-1 and T-2,"Amazon Data Services, Inc.","9040 and 9020 Freedom Center Blvd. Manassas, Virginia 20110",IAD-130 and IAD-131,Prince William,,8/23/2019,1/27/2023,,2,,2000,4000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.95,1.14,0.57,0.03,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,TRUE,FALSE,
74171,45 through 47,"Amazon Data Services, Inc.","9040 and 9020 Freedom Center Blvd. Manassas, Virginia 20110",IAD-130 and IAD-131,Prince William,,8/23/2019,1/27/2023,,3,,2500,7500,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,0.04,,,,,electronic fuel injection and turbocharged engines,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,"* Miratech (Model No. M3BZ-64-56-J-TBD-R4, ACIS-3) for any Cummins unit and a Catalytic Combustion system (Model No. 1050066) for any MTU unit.",FALSE,FALSE,
74172,Gen 1 – Gen 24,Remington Technology Park Limited Partnership,"12270 Lucky Hill Rd. Remington, VA 22734",Remington Technology Park,Fauquier,,10/3/2019,12/6/2022,,24,,2485,59640,Caterpillar,G3520H,natural gas generator,NG,TRUE,0.14,0.04,0.76,0.84,1.27,0.2,,7.6,,,,closed loop SCR,,engine oxidation catalyst,"closed loop SCR, CO engine oxidation catalyst",natural gas,pipeline quality natural gas. Pipeline natural gas must either be composed of at least 70 percent methane by volume or have a heat content between 950 and 1100 Btu/cf.,N/A,,2000,,"Uncontrolled emissions: NOx 7.6 lb/hr, CO: 11.71 lb/hr, VOC: 3.5 lb/hr",FALSE,FALSE,
74173,Group 3C,"CyrusOne, LLC","43290 Old Ox Road Sterling, Virginia 20166",CyrusOne NVA9-NVA11 Facility,Loudoun,,11/6/2025,11/6/2025,,29,,2250,65250,Cummins,QSK60-G19 DQKAN,non-emergency diesel genset,Tier 4,TRUE,0.71,0.06,3.53,1.76,0.28,0.31,,42.36,9.88,0.56,1.05,closed loop SCR,cDPF,,"closed loop SCR, cDPF",diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,,,"Uncontrolled emissions: NOx 42.36 lb/hr, CO: 9.88 lb/hr, VOC: 0.56 lb/hr, PM10: 1.05 lb/hr; * Miratech (Model No. M3BZ-64-56-J-TBD-R4, ACIS-3) for any Cummins unit and a Catalytic Combustion system (Model No. 1050066) for any MTU unit.",FALSE,FALSE,
74173,Group 4,"CyrusOne, LLC","43290 Old Ox Road Sterling, Virginia 20166",CyrusOne NVA9-NVA11 Facility,Loudoun,,11/6/2025,11/6/2025,,19,,2250,42750,Cummins,QSK60-G19 DQKAN,non-emergency diesel genset,Tier 4,TRUE,0.71,0.06,3.53,1.76,0.28,0.31,,42.36,9.88,0.56,1.05,closed loop SCR,cDPF,,"closed loop SCR, cDPF",diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,,,"Uncontrolled emissions: NOx 42.36 lb/hr, CO: 9.88 lb/hr, VOC: 0.56 lb/hr, PM10: 1.05 lb/hr; * Miratech (Model No. M3BZ-64-56-J-TBD-R4, ACIS-3) for any Cummins unit and a Catalytic Combustion system (Model No. 1050066) for any MTU unit.",FALSE,FALSE,
74173,Group 5,"CyrusOne, LLC","43290 Old Ox Road Sterling, Virginia 20166",CyrusOne NVA9-NVA11 Facility,Loudoun,,11/6/2025,11/6/2025,,1,,1250,1250,Cummins,QSK38-G17,emergency diesel genset,Tier 2,FALSE,8.98,0.19,24.76,4.99,0.32,0.51,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74173,Group 1,"CyrusOne, LLC","43290 Old Ox Road Sterling, Virginia 20166",CyrusOne NVA9-NVA11 Facility,Loudoun,,11/5/2019,11/6/2025,,16,,2250,36000,Rolls Royce,MTU 16V4000G84S,emergency diesel genset,Tier 2,FALSE,8.93,0.18,44.28,9.36,2.2,0.91,,,,,,"electronic fuel injection, turbocharged engines, and charge air coolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74173,House Gen,"CyrusOne, LLC","43290 Old Ox Road Sterling, Virginia 20166",CyrusOne NVA9-NVA11 Facility,Loudoun,,11/5/2019,11/6/2025,,1,,2000,2000,Rolls Royce,MTU 16V4000G74S,emergency diesel genset,Tier 2,FALSE,9.16,0.23,40.38,7.03,2.06,1.03,,,,,,"electronic fuel injection, turbocharged engines, and charge air coolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74173,Group 2A,"CyrusOne, LLC","43290 Old Ox Road Sterling, Virginia 20166",CyrusOne NVA9-NVA11 Facility,Loudoun,,6/3/2021,11/6/2025,,2,,2250,4500,Cummins,QSK60-G19 DQKAN,emergency diesel genset,Tier 2,FALSE,8.54,0.21,42.36,9.88,0.56,1.05,,,,,,"electronic fuel injection, turbocharged engines, and charge air coolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74173,Group 2B,"CyrusOne, LLC","43290 Old Ox Road Sterling, Virginia 20166",CyrusOne NVA9-NVA11 Facility,Loudoun,,12/19/2022,11/6/2025,,9,,2250,20250,Cummins,QSK60-G19 DQKAN,emergency diesel genset,Tier 2,FALSE,8.54,0.21,42.36,9.88,0.56,1.05,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74173,Group 3A,"CyrusOne, LLC","43290 Old Ox Road Sterling, Virginia 20166",CyrusOne NVA9-NVA11 Facility,Loudoun,,3/15/2023,11/6/2025,,1,,2500,2500,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.72,0.11,48.06,6.01,1.21,0.59,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74173,Group 3B,"CyrusOne, LLC","43290 Old Ox Road Sterling, Virginia 20166",CyrusOne NVA9-NVA11 Facility,Loudoun,,12/19/2022,11/6/2025,,4,,2250,9000,Cummins,QSK60-G19 DQKAN,emergency diesel genset,Tier 2,FALSE,8.54,0.21,42.36,9.88,0.56,1.05,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74174,Jan-62,"VADATA, Inc.","25430,25420 and 25390 Sutton Bay Plaza Chantilly, Virginia 20152","Vadata IAD-150, IAD-151, and IAD-152",Loudoun,,8/9/2019,8/9/2019,,62,,2500,155000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. No.: 1 - 62) combined, shall consume no more than 678,844 gallons of diesel fuel per year, calculated daily as the sum of each consecutive 365 day period.",500,,,FALSE,FALSE,
74174,T-1 and T-2,"VADATA, Inc.","25430,25420 and 25390 Sutton Bay Plaza Chantilly, Virginia 20152","Vadata IAD-150, IAD-151, and IAD-152",Loudoun,,8/9/2019,8/9/2019,,2,,2000,4000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.95,1.14,0.57,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. No.: T1 and T2) combined, shall consume no more than 21,100 gallons of diesel fiiel per year, calculated daily as the sum of each consecutive 365 day period.",500,,,TRUE,FALSE,
74181,Jan-44,"Amazon Data Services, Inc.","22370 & 22420 Kipper Drive Sterling, VA 20166",IAD-146 and IAD-147,Loudoun,,3/19/2020,3/19/2020,,44,,2500,110000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.01,1.2,0.41,,,,,,"electronic fuel injection, turbocharged engines, and charge air coolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"Consume no more than 675,141 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period all uses);",500,,,FALSE,FALSE,
74181,T1 and T2,"Amazon Data Services, Inc.","22370 & 22420 Kipper Drive Sterling, VA 20166",IAD-146 and IAD-147,Loudoun,,3/19/2020,3/19/2020,,2,,2000,4000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.95,1.14,0.57,,,,,,"electronic fuel injection, turbocharged engines, and charge air coolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"T1 and T2 combined shall consume no more than 20,511 gallons of diesel fuel oil per year",500,,,TRUE,FALSE,
74184,81-106,"Amazon Data Services, Inc.","22890, 22900, 22940 and 22855 Platform Plaza; 45775 and 45795 Optics Plaza; Sterling, VA 20166","IAD-140, 141, 603, 608, 142, 143",Loudoun,,8/1/2022,8/1/2022,,26,,2500,65000,Rolls Royce,MTU 16V4000G94S,emergency diesel genset,Tier 2,FALSE,8.67,0.12,47.77,9.81,1.7,0.68,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. 1 through 108) combined shall consume no more than 675,141 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74184,107,"Amazon Data Services, Inc.","22890, 22900, 22940 and 22855 Platform Plaza; 45775 and 45795 Optics Plaza; Sterling, VA 20166","IAD-140, 141, 603, 608, 142, 143",Loudoun,,8/1/2022,8/1/2022,,1,,600,600,Rolls Royce,MTU 12V1600G80S,emergency diesel genset,Tier 2,FALSE,8.72,0.14,11.53,1.04,0.42,0.19,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. 1 through 108) combined shall consume no more than 675,141 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74184,108,"Amazon Data Services, Inc.","22890, 22900, 22940 and 22855 Platform Plaza; 45775 and 45795 Optics Plaza; Sterling, VA 20166","IAD-140, 141, 603, 608, 142, 143",Loudoun,,8/1/2022,8/1/2022,,1,,1600,1600,Caterpillar,3512C,emergency diesel genset,Tier 2,FALSE,8.72,0.12,30.75,5.78,0.87,0.44,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. 1 through 108) combined shall consume no more than 675,141 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74184,Jan-52,"Amazon Data Services, Inc.","22890, 22900, 22940 and 22855 Platform Plaza; 45775 and 45795 Optics Plaza; Sterling, VA 20166","IAD-140, 141, 603, 608, 142, 143",Loudoun,,3/19/2020,8/1/2022,,52,,2500,130000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.01,1.2,0.41,,,,,,"electronic fuel injection, turbocharged engines, and charge air coolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. 1 through 108) combined shall consume no more than 675,141 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74184,53,"Amazon Data Services, Inc.","22890, 22900, 22940 and 22855 Platform Plaza; 45775 and 45795 Optics Plaza; Sterling, VA 20166","IAD-140, 141, 603, 608, 142, 143",Loudoun,,10/9/2020,8/1/2022,,1,,750,750,Caterpillar,C18,emergency diesel genset,Tier 2,FALSE,8.67,0.19,14.34,4.73,1.91,0.32,,,,,,"electronic fuel injection, turbocharged engines, and charge air coolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. 1 through 108) combined shall consume no more than 675,141 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74184,54-79,"Amazon Data Services, Inc.","22890, 22900, 22940 and 22855 Platform Plaza; 45775 and 45795 Optics Plaza; Sterling, VA 20166","IAD-140, 141, 603, 608, 142, 143",Loudoun,,3/15/2022,8/1/2022,,26,,2500,65000,Rolls Royce,MTU 16V4000G94S,emergency diesel genset,Tier 2,FALSE,8.67,0.12,47.77,9.81,1.7,0.68,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. 1 through 108) combined shall consume no more than 675,141 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74184,80,"Amazon Data Services, Inc.","22890, 22900, 22940 and 22855 Platform Plaza; 45775 and 45795 Optics Plaza; Sterling, VA 20166","IAD-140, 141, 603, 608, 142, 143",Loudoun,,3/15/2022,8/1/2022,,1,,600,600,Rolls Royce,MTU 12V1600G80S,emergency diesel genset,Tier 2,FALSE,8.72,0.14,11.53,1.04,0.42,0.19,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. 1 through 108) combined shall consume no more than 675,141 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74184,T1 and T2,"Amazon Data Services, Inc.","22890, 22900, 22940 and 22855 Platform Plaza; 45775 and 45795 Optics Plaza; Sterling, VA 20166","IAD-140, 141, 603, 608, 142, 143",Loudoun,,3/19/2020,8/1/2022,,2,,2000,4000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.95,1.14,0.57,,,,,,"electronic fuel injection, turbocharged engines, and charge air coolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. T1 and T2) combined shall consume no more than 14,518 gallons of diesel fuel oil per year",500,,,TRUE,FALSE,
74189,DC-21-3350: DC-21-Gen D DC-21-Gen G DC-21-Gen H,"Equinix, LLC","22175 Beaumeade Circle, Ashburn, VA 20147",DC-21,Loudoun,,10/17/2025,10/17/2025,,3,,3350,10050,Cummins,QSK95-G15,emergency diesel genset,Tier 2,FALSE,8.64,0.15,63.82,8.54,2.62,1.11,,,,,,low NOX emission configuration,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Engine Groups DC-21-3250 and DC-21-3350) combined shall consume no more than 240,000 gallons of diesel fuel per year,",500,,"(de-rated from 5,051 bhp, 3,500 kWe)",FALSE,FALSE,
74189,DC-21Z,"Equinix, LLC","22175 Beaumeade Circle, Ashburn, VA 20147",DC-21,Loudoun,,5/25/2021,10/17/2025,,1,,500,500,Cummins,QSX15-G9,emergency diesel genset,Tier 2,FALSE,6.49,0.82,7.15,0.63,0.23,0.9,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74189,DC-21-3250: DC-21-Gen A DC-21-Gen B DC-21-Gen R,"Equinix, LLC","22175 Beaumeade Circle, Ashburn, VA 20147",DC-21,Loudoun,,2/17/2023,10/17/2025,,3,,3250,9750,Cummins,QSK95-G12,emergency diesel genset,Tier 2,FALSE,8.46,0.15,60.63,8.29,2.7,1.08,,,,,,low NOX emission configuration,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Engine Groups DC-21-3250 and DC-21-3350) combined shall consume no more than 240,000 gallons of diesel fuel per year,",500,,"(de-rated from 5,051 bhp, 3,500 kWe)",FALSE,FALSE,
74189,DC-21-3350: DC-21-Gen C DC-21-Gen E DC-21-Gen F,"Equinix, LLC","22175 Beaumeade Circle, Ashburn, VA 20147",DC-21,Loudoun,,2/17/2023,10/17/2025,,3,,3350,10050,Cummins,QSK95-G15,emergency diesel genset,Tier 2,FALSE,8.64,0.15,63.82,8.54,2.62,1.11,,,,,,low NOX emission configuration,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Engine Groups DC-21-3250 and DC-21-3350) combined shall consume no more than 240,000 gallons of diesel fuel per year,",500,,"(de-rated from 5,051 bhp, 3,500 kWe)",FALSE,FALSE,
74189,DC-22: DC-22-Gen 1 through DC-22-Gen 26,"Equinix, LLC","22165 Beaumeade Circle, Ashburn, VA 20147",DC-22,Loudoun,,12/18/2024,10/17/2025,,26,,4000,104000,Kohler,KD103V20,emergency diesel genset,Tier 2 + SCR,TRUE,0.86,0.18,7.62,9.93,3.22,1.58,,75.66,,,,closed loop SCR,,,closed loop SCR,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Engine Group DC-22) combined shall consume no more than 800,000 gallons of diesel fuel per year, no more than 240,000 gallons of diesel fuel per year, when exhaust gas is not treated with urea",500,,75.66 lbs/hr NOx emission limit without SCR,FALSE,FALSE,
74189,DC-22Z,"Equinix, LLC","22165 Beaumeade Circle, Ashburn, VA 20147",DC-22,Loudoun,,12/18/2024,10/17/2025,,1,,800,800,Kohler,KD27V12,emergency diesel genset,Tier 2,FALSE,9.02,0.15,15.9,2.95,0.09,0.27,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74190,EG-POD 11-17,"Amazon Data Services, Inc.","22129 Confederate Road Elkwood, VA 22718",DCA-50,Culpeper,,7/16/2020,7/16/2020,,7,,3000,21000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.85,0.09,58.51,13.13,2.56,0.59,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. EG-POD 1 through EG-POD 17) shall consume no more than 682,222 gallons of diesel fuel per year combined",500,,,FALSE,FALSE,
74190,"EG-POD 1-2, 4","Amazon Data Services, Inc.","22129 Confederate Road Elkwood, VA 22718",DCA-50,Culpeper,2013,4/10/2013,7/16/2020,Original permit date guessed from provided manufacturing date and list of previous permit dates,3,,2000,6000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.95,1.14,0.57,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. EG-POD 1 through EG-POD 17) shall consume no more than 682,222 gallons of diesel fuel per year combined",500,,,FALSE,FALSE,
74190,EG-POD 3,"Amazon Data Services, Inc.","22129 Confederate Road Elkwood, VA 22718",DCA-50,Culpeper,2015,3/11/2015,7/16/2020,Original permit date guessed from provided manufacturing date and list of previous permit dates,1,,2000,2000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.95,1.14,0.57,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. EG-POD 1 through EG-POD 17) shall consume no more than 682,222 gallons of diesel fuel per year combined",500,,,FALSE,FALSE,
