,,,,,,,,,,10684,,MW capacity:,27407,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
74190,EG-POD 5,"Amazon Data Services, Inc.","22129 Confederate Road Elkwood, VA 22718",DCA-50,Culpeper,2015,3/11/2015,7/16/2020,Original permit date guessed from provided manufacturing date and list of previous permit dates,1,,2000,2000,Caterpillar,3516C,emergency diesel genset,Tier 2 + SCR,TRUE,1.32,0.13,5.83,3.95,1.14,0.57,,38.55,,,,closed loop SCR,,,closed loop SCR,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. EG-POD 1 through EG-POD 17) shall consume no more than 682,222 gallons of diesel fuel per year combined",500,,38.85 lbs/hr NOx emission limit without SCR,FALSE,FALSE,
74190,"EG-POD 6, 7","Amazon Data Services, Inc.","22129 Confederate Road Elkwood, VA 22718",DCA-50,Culpeper,2016,4/8/2016,7/16/2020,Original permit date guessed from provided manufacturing date and list of previous permit dates,2,,3000,6000,Caterpillar,C175-16,emergency diesel genset,Tier 2 + SCR,TRUE,1.33,0.09,8.78,13.13,2.56,0.59,,58.51,,,,closed loop SCR,,,closed loop SCR,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. EG-POD 1 through EG-POD 17) shall consume no more than 682,222 gallons of diesel fuel per year combined",500,,58.51 lbs/hr NOx emission limit without SCR,FALSE,FALSE,
74190,EG-POD 8,"Amazon Data Services, Inc.","22129 Confederate Road Elkwood, VA 22718",DCA-50,Culpeper,2017,5/3/2017,7/16/2020,Original permit date guessed from provided manufacturing date and list of previous permit dates,1,,3000,3000,Caterpillar,C175-16,emergency diesel genset,Tier 2 + SCR,TRUE,1.33,0.09,8.78,13.13,2.56,0.59,,58.51,,,,closed loop SCR,,,closed loop SCR,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. EG-POD 1 through EG-POD 17) shall consume no more than 682,222 gallons of diesel fuel per year combined",500,,58.51 lbs/hr NOx emission limit without SCR,FALSE,FALSE,
74190,EG-POD 9,"Amazon Data Services, Inc.","22129 Confederate Road Elkwood, VA 22718",DCA-50,Culpeper,2018,10/31/2019,7/16/2020,Original permit date guessed from provided manufacturing date and list of previous permit dates,1,,3000,3000,Caterpillar,C175-16,emergency diesel genset,Tier 2 + SCR,TRUE,1.33,0.09,8.78,13.13,2.56,0.59,,58.51,,,,closed loop SCR,,,closed loop SCR,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. EG-POD 1 through EG-POD 17) shall consume no more than 682,222 gallons of diesel fuel per year combined",500,,58.51 lbs/hr NOx emission limit without SCR,FALSE,FALSE,
74190,EG-POD 10,"Amazon Data Services, Inc.","22129 Confederate Road Elkwood, VA 22718",DCA-50,Culpeper,,4/10/2020,7/16/2020,Original permit date guessed from provided manufacturing date and list of previous permit dates,1,,3000,3000,Caterpillar,C175-16,emergency diesel genset,Tier 2 + SCR,TRUE,1.33,0.09,8.78,13.13,2.56,0.59,,58.51,,,,closed loop SCR,,,closed loop SCR,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. EG-POD 1 through EG-POD 17) shall consume no more than 682,222 gallons of diesel fuel per year combined",500,,58.51 lbs/hr NOx emission limit without SCR,FALSE,FALSE,
74197,34-65,"QTS Shellhorn, LLC","22291 and 22271 Shellhorn Road Ashburn, VA 20147",Ashburn-Shellhorn DC1 and DC2,Loudoun,,2/4/2022,2/4/2022,,32,,2250,72000,Rolls Royce,16V4000 DS2250,emergency diesel genset,Tier 2,FALSE,8.94,0.19,44.35,9.37,2.2,0.92,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. 1 through 65) combined shall: Consume no more than 722,938 gallons of diesel fuel oil per year",500,,Rated capacity is standby. Steady-state is 2500 kWe,FALSE,FALSE,
74197,Jan-32,"QTS Shellhorn, LLC","22291 and 22271 Shellhorn Road Ashburn, VA 20147",Ashburn-Shellhorn DC1 and DC2,Loudoun,,9/15/2020,2/4/2022,,32,,2250,72000,Rolls Royce,16V4000 DS2250,emergency diesel genset,Tier 2,FALSE,8.94,0.19,44.35,9.37,2.2,0.92,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. 1 through 65) combined shall: Consume no more than 722,938 gallons of diesel fuel oil per year",500,,Rated capacity is standby. Steady-state is 2500 kWe,FALSE,FALSE,
74197,33,"QTS Shellhorn, LLC","22291 and 22271 Shellhorn Road Ashburn, VA 20147",Ashburn-Shellhorn DC1 and DC2,Loudoun,,7/22/2021,2/4/2022,,1,,2250,2250,Rolls Royce,16V4000 DS2250,emergency diesel genset,Tier 2,FALSE,8.94,0.19,44.35,9.37,2.2,0.92,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. 1 through 65) combined shall: Consume no more than 722,938 gallons of diesel fuel oil per year",500,,Rated capacity is standby. Steady-state is 2500 kWe,FALSE,FALSE,
74198,EG-POD 19,"Amazon Data Services, Inc.","7471 Bear Wallow Road Warrenton, VA 20186",,Fauquier,,7/16/2024,7/16/2024,,1,,3000,3000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.85,0.03,58.51,6.05,2.87,0.23,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74198,"EG-POD 1, 2","Amazon Data Services, Inc.","7471 Bear Wallow Road Warrenton, VA 20186",,Fauquier,,10/29/2013,7/16/2024,,2,,2000,4000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.82,0.07,38.9,3.5,0.9,0.3,,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74198,EG-POD 3,"Amazon Data Services, Inc.","7471 Bear Wallow Road Warrenton, VA 20186",,Fauquier,,10/29/2013,7/16/2024,,1,,2000,2000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.82,0.07,38.9,3.5,0.9,0.3,,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74198,EG-POD 4,"Amazon Data Services, Inc.","7471 Bear Wallow Road Warrenton, VA 20186",,Fauquier,,10/29/2013,7/16/2024,,1,,2500,2500,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.73,0.07,48.1,6.2,1.1,0.4,,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74198,EG-POD 5,"Amazon Data Services, Inc.","7471 Bear Wallow Road Warrenton, VA 20186",,Fauquier,,10/5/2015,7/16/2024,,1,,2000,2000,Caterpillar,3516C,emergency diesel genset,Tier 2 + SCR,TRUE,1.44,0.13,6.37,3.95,1.13,0.57,,42.45,,,,SCR,DPF,,closed loop SCR,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,"These have a DPF, which should bring them to Tier 4 standards, but the listed PM emissions limits are still at the Tier 2 level and the gensets are classified as ""emergency""",CAT Retrofit Selective Catalytic Reduction (SCR) System includes an SCR with closed loop dosing to control NOX by 85% guaranteed and a diesel particulate filter (DPF) to control particulate matter (PM) (no guarantee provided).,FALSE,FALSE,
74198,"EG-POD 6, 7","Amazon Data Services, Inc.","7471 Bear Wallow Road Warrenton, VA 20186",,Fauquier,,8/25/2016,7/16/2024,,2,,3000,6000,Caterpillar,C175-16,emergency diesel genset,Tier 2 + SCR,TRUE,1.6,0.14,10.58,14.28,2.87,0.9,,70.56,,,,SCR,DPF,,closed loop SCR,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,"These have a DPF, which should bring them to Tier 4 standards, but the listed PM emissions limits are still at the Tier 2 level and the gensets are classified as ""emergency""",CAT Retrofit Selective Catalytic Reduction (SCR) System includes an SCR with closed loop dosing to control NOX by 85% guaranteed and a diesel particulate filter (DPF) to control particulate matter (PM) (no guarantee provided).,FALSE,FALSE,
74198,EG-POD 8,"Amazon Data Services, Inc.","7471 Bear Wallow Road Warrenton, VA 20186",,Fauquier,,8/25/2016,7/16/2024,,1,,3000,3000,Caterpillar,C175-16,emergency diesel genset,Tier 2 + SCR,TRUE,1.6,0.14,10.58,14.28,2.87,0.9,,70.56,,,,SCR,DPF,,closed loop SCR,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,"These have a DPF, which should bring them to Tier 4 standards, but the listed PM emissions limits are still at the Tier 2 level and the gensets are classified as ""emergency""",CAT Retrofit Selective Catalytic Reduction (SCR) System includes an SCR with closed loop dosing to control NOX by 85% guaranteed and a diesel particulate filter (DPF) to control particulate matter (PM) (no guarantee provided).,FALSE,FALSE,
74198,EG-POD 9,"Amazon Data Services, Inc.","7471 Bear Wallow Road Warrenton, VA 20186",,Fauquier,,8/25/2016,7/16/2024,,1,,3000,3000,Caterpillar,C175-16,emergency diesel genset,Tier 2 + SCR,TRUE,1.6,0.14,10.58,14.28,2.87,0.9,,70.56,,,,SCR,DPF,,closed loop SCR,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,"These have a DPF, which should bring them to Tier 4 standards, but the listed PM emissions limits are still at the Tier 2 level and the gensets are classified as ""emergency""",CAT Retrofit Selective Catalytic Reduction (SCR) System includes an SCR with closed loop dosing to control NOX by 85% guaranteed and a diesel particulate filter (DPF) to control particulate matter (PM) (no guarantee provided).,FALSE,FALSE,
74198,EG-POD 11-16,"Amazon Data Services, Inc.","7471 Bear Wallow Road Warrenton, VA 20186",,Fauquier,,12/16/2020,7/16/2024,,6,,3000,18000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.85,0.03,58.51,6.05,2.87,0.23,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74198,EG-POD 18,"Amazon Data Services, Inc.","7471 Bear Wallow Road Warrenton, VA 20186",,Fauquier,,12/16/2020,7/16/2024,,1,,1000,1000,Caterpillar,C32,emergency diesel genset,Tier 2,FALSE,8.8,0.1,19.4,2.79,0.34,0.23,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74201,"CLOUD-1, 2, 3",Microsoft Corporation,"7471 Bear Wallow Road Warrenton, VA 20186",,Fauquier,,4/10/2019,2/8/2023,,3,,3000,9000,Rolls Royce,MTU 20V4000 DS3000,emergency diesel genset,Tier 2 + SCR,TRUE,1.01,0.24,6.69,10,2.8,1.56,,66.94,,,,closed loop SCR,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,"The SCR System, Miratech model numbers M3ZS-70-80-20010072 and SP-CBL81 18090128, have closed loop dosing to control NOx by 90%.",FALSE,FALSE,
74201,CLOUD-4,Microsoft Corporation,"7471 Bear Wallow Road Warrenton, VA 20186",,Fauquier,,4/10/2019,2/8/2023,,1,,500,500,Cummins,500DFEK,emergency diesel genset,Tier 2,FALSE,8.67,0.17,9.56,3.16,0.28,0.19,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74201,"CLOUD-5, 6",Microsoft Corporation,"7471 Bear Wallow Road Warrenton, VA 20186",,Fauquier,,4/10/2019,2/8/2023,,2,,3000,6000,Cummins,C3000 D6e,emergency diesel genset,Tier 2 + SCR,TRUE,0.97,0.22,6.43,5.68,1.51,1.43,,64.31,,,,closed loop SCR,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,"The SCR System, Miratech model numbers M3ZS-70-80-20010072 and SP-CBL81 18090128, have closed loop dosing to control NOx by 90%.",FALSE,FALSE,
74201,CLOUD-7-12,Microsoft Corporation,"7471 Bear Wallow Road Warrenton, VA 20186",,Fauquier,,4/10/2019,2/8/2023,,6,,3000,18000,Cummins,C3000 D6e,emergency diesel genset,Tier 2 + SCR,TRUE,0.97,0.22,6.43,4.17,1.51,1.43,,64.31,,,,closed loop SCR,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,"The SCR System, Miratech model numbers M3ZS-70-80-20010072 and SP-CBL81 18090128, have closed loop dosing to control NOx by 90%.",FALSE,FALSE,
74201,"CLOUD-13, 14",Microsoft Corporation,"7471 Bear Wallow Road Warrenton, VA 20186",,Fauquier,,4/10/2019,2/8/2023,,2,,3000,6000,Cummins,C3000 D6e,emergency diesel genset,Tier 2 + SCR,TRUE,0.97,0.22,6.43,4.17,1.51,1.43,,64.31,,,,closed loop SCR,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,"The SCR System, Miratech model numbers M3ZS-70-80-20010072 and SP-CBL81 18090128, have closed loop dosing to control NOx by 90%.",FALSE,FALSE,
74205,55,"Amazon Data Services, Inc.","23825, 23835, and 23845 Erins Run Drive Sterling, VA 20166 ","IAD-120, IAD-121, IAD-122, and IAD-619",Loudoun,,11/15/2024,11/15/2024,,1,,1600,1600,Caterpillar,3512C,emergency diesel genset,Tier 2,FALSE,8.72,0.12,30.75,5.78,0.87,0.44,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. 1 through 55, T1, and T2) combined shall consume no more than 692,259 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74205,Jan-52,"Amazon Data Services, Inc.","23825, 23835, and 23845 Erins Run Drive Sterling, VA 20166 ","IAD-120, IAD-121, IAD-122, and IAD-619",Loudoun,,1/27/2021,11/15/2024,,52,,2500,130000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.41,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. 1 through 55, T1, and T2) combined shall consume no more than 692,259 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74205,53-54,"Amazon Data Services, Inc.","23825, 23835, and 23845 Erins Run Drive Sterling, VA 20166","IAD-120, IAD-121, IAD-122, and IAD-619",Loudoun,,6/2/2022,11/15/2024,,2,,600,1200,Caterpillar,C18,emergency diesel genset,Tier 2,FALSE,7.24,0.08,9.58,1.59,0.32,0.11,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. 1 through 55, T1, and T2) combined shall consume no more than 692,259 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74205,T1 and T2,"Amazon Data Services, Inc.","23825, 23835, and 23845 Erins Run Drive Sterling, VA 20166","IAD-120, IAD-121, IAD-122, and IAD-619",Loudoun,,1/27/2021,11/15/2024,,2,,2000,4000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.95,1.14,0.57,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. 1 through 55, T1, and T2) combined shall consume no more than 692,259 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74207,EG-251 EG-252,"Amazon Data Services, Inc.","7900 Telegraph Road Fort Belvoir, VA 22060-5928",,Fairfax,,7/16/2024,7/16/2024,,2,,3000,6000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.85,0.03,58.51,6.05,2.87,0.23,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. EG-246 through EG-252), combined, shall consume no more than 393,780 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74207,EG-238 EG-239 EG-240,"Amazon Data Services, Inc.","7900 Telegraph Road Fort Belvoir, VA 22060-5928",,Fairfax,,11/14/2014,7/16/2024,,3,,2000,6000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.04,38.85,2.33,0.85,0.19,,,,,,"electronic fuel injection, turbocharged engines and aftercoolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. EG-246 through EG-252), combined, shall consume no more than 393,780 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74207,EG-241,"Amazon Data Services, Inc.","7900 Telegraph Road Fort Belvoir, VA 22060-5928",,Fairfax,,11/14/2014,7/16/2024,,1,,2500,2500,Caterpillar,3516C-HD TA,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,4.03,0.96,0.36,,,,,,"electronic fuel injection, turbocharged engines and aftercoolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. EG-246 through EG-252), combined, shall consume no more than 393,780 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74207,EG-242 EG-243 EG-244,"Amazon Data Services, Inc.","7900 Telegraph Road Fort Belvoir, VA 22060-5928",,Fairfax,,9/11/2018,7/16/2024,,3,,2000,6000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.95,1.14,0.57,,,,,,"electronic fuel injection, turbocharged engines and aftercoolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. EG-246 through EG-252), combined, shall consume no more than 393,780 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74207,EG-245,"Amazon Data Services, Inc.","7900 Telegraph Road Fort Belvoir, VA 22060-5928",,Fairfax,,9/11/2018,7/16/2024,,1,,2500,2500,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.01,1.21,0.41,,,,,,"electronic fuel injection, turbocharged engines and aftercoolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. EG-246 through EG-252), combined, shall consume no more than 393,780 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74207,EG-246 through EG-250,"Amazon Data Services, Inc.","7900 Telegraph Road Fort Belvoir, VA 22060-5928",,Fairfax,,4/28/2021,7/16/2024,,5,,3000,15000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.85,0.19,58.51,6.05,2.87,1.27,,,,,,"electronic fuel injection, turbocharged engines and aftercoolers",,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. EG-246 through EG-252), combined, shall consume no more than 393,780 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74212,EG-121 through EG-260,"Digital Realty/Digital Western Lands, LLC","Buildings 5, 6, 7, 8, and 9 43695, 43704, 43705, 43714, and 43715 Efficiency Dr. Sterling, Virginia 20166","Buildings 5, 6, 7, 8, and 9",Loudoun,,10/10/2025,10/10/2025,,140,,3000,420000,Cummins,C3000D6e QSK95-G12,non-emergency diesel genset,Tier 4,TRUE,0.76,0.18,5.01,0.62,0.42,1.2,0.05,50.1,3.85,2.65,,closed loop SCR,,DOC,"closed loop SCR, DOC",diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,,,"alternative genset options: Caterpillar Model 3516E, and/or Rehlko KD3000 (KD83V16 engine); No hourly emissions limits listed for SCR equipped gensets; Miratech (Oxidation Housing & Catalyst -SP-ZHS-42-TBD & SCR Control System – ACIS-3) for any Rehlko engine gen-set(s), Safety Power EcoCube LP for any Caterpillar engine gen-set(s); and/or Johnson Matthey cSCR3000 for any Cummins engine gen-set(s)",FALSE,FALSE,
74212,PBB1000-6 and PBB1000-7,"Digital Realty/Digital Western Lands, LLC","Buildings 5, 6, 7, 8, and 9 43695, 43704, 43705, 43714, and 43715 Efficiency Dr. Sterling, Virginia 20166","Buildings 5, 6, 7, 8, and 9",Loudoun,,10/10/2025,10/10/2025,,2,,1000,2000,Cummins,1000DQFAD QST30-G5,emergency diesel genset,Tier 2,FALSE,7.32,,16.13,2.7,,,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. PBB1000-1 through PBB1000-7) combined shall consume no more than 6,317 gallons of diesel fuel oil per year",500,,alternative genset options: Caterpillar Model C32,FALSE,FALSE,
74212,EG-1 through EG-120,"Digital Realty/Digital Western Lands, LLC","Buildings 5, 6, 7, 8, and 9 43695, 43704, 43705, 43714, and 43715 Efficiency Dr. Sterling, Virginia 20166","Buildings 5, 6, 7, 8, and 9",Loudoun,,3/23/2023,10/10/2025,,120,,3000,360000,Cummins,C3000D6e QSK95-G12,non-emergency diesel genset,Tier 4,TRUE,0.76,0.18,5.01,0.62,0.42,1.2,0.05,50.1,3.85,2.65,,closed loop SCR,,DOC,"closed loop SCR, DOC",diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,,,"alternative genset options: Caterpillar Model 3516E; No hourly emissions limits listed for SCR equipped gensets; Miratech (Oxidation Housing & Catalyst -SP-ZHS-42-TBD & SCR Control System – ACIS-3) for any Rehlko engine gen-set(s), Safety Power EcoCube LP for any Caterpillar engine gen-set(s); and/or Johnson Matthey cSCR3000 for any Cummins engine gen-set(s)",FALSE,FALSE,
74212,PBB1000-1 through PBB1000-5,"Digital Realty/Digital Western Lands, LLC","Buildings 5, 6, 7, 8, and 9 43695, 43704, 43705, 43714, and 43715 Efficiency Dr. Sterling, Virginia 20166","Buildings 5, 6, 7, 8, and 9",Loudoun,,3/23/2023,10/10/2025,,5,,1000,5000,Cummins,1000DQFAD QST30-G5,emergency diesel genset,Tier 2,FALSE,7.32,,16.13,2.7,,,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. PBB1000-1 through PBB1000-7) combined shall consume no more than 6,317 gallons of diesel fuel oil per year",500,,alternative genset options: Caterpillar Model 3516E,FALSE,FALSE,
74212,PBB750-1 through PBB750-6,"Digital Realty/Digital Western Lands, LLC","Buildings 5, 6, 7, 8, and 9 43695, 43704, 43705, 43714, and 43715 Efficiency Dr. Sterling, Virginia 20166","Buildings 5, 6, 7, 8, and 9",Loudoun,,3/23/2023,10/10/2025,,6,,750,4500,Cummins,750DQCB QSK23-G7,emergency diesel genset,Tier 2,FALSE,8.8,,14.55,0.85,0.58,,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. PBB750-1 through PBB750-6) combined shall consume no more than 4,131 gallons of diesel fuel oil per year",500,,alternative genset options: Caterpillar Model C18,FALSE,FALSE,
74214,54-149,"Amazon Data Services, Inc.","44254, 44305 & 44351 Import Plaza Ashburn, VA 20147; 22275, 22285 & 22295 Lockridge Rd Sterling, VA 20166","IAD-161, IAD-162, IAD-606, IAD-285, IAD-286, IAD-299, and IAD-611",Loudoun,,7/9/2024,7/9/2024,,96,,2750,264000,Caterpillar,3516E,emergency diesel genset,Tier 4,TRUE,0.74,0.03,4.46,3.12,0.45,0.18,,53.48,,,,closed loop SCR,DPF,DOC,"closed loop SCR, DPF, DOC",diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 54 through 149) for all operations when emissions are controlled by SCR, combined, shall consume no more than 833,328 gallons of diesel fuel oil per year, while operating with emissions controlled by SCR",,,No hourly emissions limits listed for SCR equipped gensets,FALSE,FALSE,
74214,150,"Amazon Data Services, Inc.","44254, 44305 & 44351 Import Plaza Ashburn, VA 20147; 22275, 22285 & 22295 Lockridge Rd Sterling, VA 20166","IAD-161, IAD-162, IAD-606, IAD-285, IAD-286, IAD-299, and IAD-611",Loudoun,,7/9/2024,7/9/2024,,1,,1600,1600,Caterpillar,3512C,emergency diesel genset,Tier 2,FALSE,8.72,0.12,30.75,5.78,0.87,0.44,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74214,151-153,"Amazon Data Services, Inc.","44254, 44305 & 44351 Import Plaza Ashburn, VA 20147; 22275, 22285 & 22295 Lockridge Rd Sterling, VA 20166","IAD-161, IAD-162, IAD-606, IAD-285, IAD-286, IAD-299, and IAD-611",Loudoun,,7/9/2024,7/9/2024,,3,,1000,3000,Caterpillar,C32,emergency diesel genset,Tier 2,FALSE,8.8,0.1,19.4,2.79,0.34,0.23,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74214,Jan-52,"Amazon Data Services, Inc.","44254, 44305 & 44351 Import Plaza Ashburn, VA 20147; 22275, 22285 & 22295 Lockridge Rd Sterling, VA 20166","IAD-161, IAD-162, IAD-606, IAD-285, IAD-286, IAD-299, and IAD-611",Loudoun,,5/25/2021,7/9/2024,,52,,2500,130000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.01,1.2,0.41,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74214,"S1, S2","Amazon Data Services, Inc.","44254, 44305 & 44351 Import Plaza Ashburn, VA 20147; 22275, 22285 & 22295 Lockridge Rd Sterling, VA 20166","IAD-161, IAD-162, IAD-606, IAD-285, IAD-286, IAD-299, and IAD-611",Loudoun,,5/25/2021,7/9/2024,,2,,600,1200,Caterpillar,C18,emergency diesel genset,Tier 2,FALSE,7.19,0.08,9.51,1.59,0.32,0.11,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74214,53,"Amazon Data Services, Inc.","44254, 44305 & 44351 Import Plaza Ashburn, VA 20147; 22275, 22285 & 22295 Lockridge Rd Sterling, VA 20166","IAD-161, IAD-162, IAD-606, IAD-285, IAD-286, IAD-299, and IAD-611",Loudoun,,11/10/2022,7/9/2024,,1,,1600,1600,Caterpillar,3512C,emergency diesel genset,Tier 2,FALSE,8.72,0.12,30.75,5.78,0.87,0.44,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74214,T1 and T2,"Amazon Data Services, Inc.","44254, 44305 & 44351 Import Plaza Ashburn, VA 20147; 22275, 22285 & 22295 Lockridge Rd Sterling, VA 20166","IAD-161, IAD-162, IAD-606, IAD-285, IAD-286, IAD-299, and IAD-611",Loudoun,,5/25/2021,7/9/2024,,2,,2000,4000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.95,1.14,0.57,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,TRUE,FALSE,
74216,Group 5: 69-102,Nova Mango Farms LLC,"13001 Rollins Ford Road Bristow, VA 20136",,Prince William,,2/27/2024,2/27/2024,,34,,2800,95200,Rolls Royce,MTU 20V4000G74S,emergency diesel genset,Tier 2,FALSE,8.64,0.21,53.36,12.09,2.35,1.28,,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74216,"Group 6: 117-123, 130-132",Nova Mango Farms LLC,"13001 Rollins Ford Road Bristow, VA 20136",,Prince William,,2/27/2024,2/27/2024,,10,,1750,17500,Rolls Royce,MTU 12V4000G84S,emergency diesel genset,Tier 2,FALSE,8.76,0.12,33.81,5.52,1.39,0.46,,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74216,Group 1: 1-68,Nova Mango Farms LLC,"13001 Rollins Ford Road Bristow, VA 20136",,Prince William,,9/8/2021,2/27/2024,,68,,2750,187000,Caterpillar,3516E,emergency diesel genset,Tier 2,FALSE,8.73,0.14,52.91,10.22,0.89,0.85,,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74216,"Group 2: 103-116, 124-129",Nova Mango Farms LLC,"13001 Rollins Ford Road Bristow, VA 20136",,Prince William,,9/8/2021,2/27/2024,,20,,1750,35000,Caterpillar,3512C,emergency diesel genset,Tier 2,FALSE,8.86,0.14,34.19,5.88,0.89,0.54,,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74216,Group 3: 133,Nova Mango Farms LLC,"13001 Rollins Ford Road Bristow, VA 20136",,Prince William,,9/8/2021,2/27/2024,,1,,560,560,TBD,TBD,emergency diesel genset,Tier 2,FALSE,4.8,1.05,5.92,5.18,1.92,1.3,,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,100,,,FALSE,FALSE,
74220,EG-001 through EG 020,Microsoft Corporation,"19515 Compass Creek Parkway Leesburg, VA 20175",Leesburg (IAD01-02-03-04-05) Data Center,Loudoun,,6/26/2020,3/7/2025,,20,,3100,62000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.47,0.09,57.89,7.46,0.85,0.61,,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"combined shall consume no more than 665,850 gallons of total ultra-low sulfur diesel fuel oil and HVO per year",500,,,FALSE,FALSE,
74220,EG-101,Microsoft Corporation,"19515 Compass Creek Parkway Leesburg, VA 20175",Leesburg (IAD01-02-03-04-05) Data Center,Loudoun,,6/26/2020,3/7/2025,,1,,750,750,Caterpillar,C27,emergency diesel genset,Tier 2,FALSE,8.91,0.24,14.74,1.54,0.24,0.39,,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"combined shall consume no more than 665,850 gallons of total ultra-low sulfur diesel fuel oil and HVO per year",500,,,FALSE,FALSE,
74220,EG-201,Microsoft Corporation,"19515 Compass Creek Parkway Leesburg, VA 20175",Leesburg (IAD01-02-03-04-05) Data Center,Loudoun,,12/21/2021,3/7/2025,,1,,750,750,Caterpillar,C27,emergency diesel genset,Tier 2,FALSE,8.91,0.24,14.74,1.54,0.24,0.39,,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"combined shall consume no more than 665,850 gallons of total ultra-low sulfur diesel fuel oil and HVO per year",500,,,FALSE,FALSE,
74220,EG-021 through EG 060,Microsoft Corporation,"19515 Compass Creek Parkway Leesburg, VA 20175",Leesburg (IAD01-02-03-04-05) Data Center,Loudoun,,12/21/2021,3/7/2025,,40,,3100,124000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.47,0.09,57.89,7.46,0.85,0.61,,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"combined shall consume no more than 665,850 gallons of total ultra-low sulfur diesel fuel oil and HVO per year",500,,,FALSE,FALSE,
74220,EG-061 through EG 080,Microsoft Corporation,"19515 Compass Creek Parkway Leesburg, VA 20175",Leesburg (IAD01-02-03-04-05) Data Center,Loudoun,,9/14/2023,3/7/2025,,20,,3100,62000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.47,0.09,57.89,7.46,0.85,0.61,,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"combined shall consume no more than 665,850 gallons of total ultra-low sulfur diesel fuel oil and HVO per year",500,,,FALSE,FALSE,
74220,EG-401,Microsoft Corporation,"19515 Compass Creek Parkway Leesburg, VA 20175",Leesburg (IAD01-02-03-04-05) Data Center,Loudoun,,9/14/2023,3/7/2025,,1,,1000,1000,Caterpillar,C32,emergency diesel genset,Tier 2,FALSE,8.85,0.12,19.52,2.78,0.34,0.26,,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"combined shall consume no more than 665,850 gallons of total ultra-low sulfur diesel fuel oil and HVO per year",500,,,FALSE,FALSE,
74220,EG-501,Microsoft Corporation,"19515 Compass Creek Parkway Leesburg, VA 20175",Leesburg (IAD01-02-03-04-05) Data Center,Loudoun,,8/16/2024,3/7/2025,,1,,1000,1000,Caterpillar,C32,emergency diesel genset,Tier 2,FALSE,8.85,0.12,19.52,2.78,0.34,0.26,,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"combined shall consume no more than 665,850 gallons of total ultra-low sulfur diesel fuel oil and HVO per year",500,,,FALSE,FALSE,
74220,EG-081 through EG 100,Microsoft Corporation,"19515 Compass Creek Parkway Leesburg, VA 20175",Leesburg (IAD01-02-03-04-05) Data Center,Loudoun,,8/16/2024,3/7/2025,,20,,3100,62000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.47,0.09,57.89,7.46,0.85,0.61,,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"combined shall consume no more than 665,850 gallons of total ultra-low sulfur diesel fuel oil and HVO per year",500,,,FALSE,FALSE,
74221,EG-58 and EG-59,Microsoft Corporation,"41840 Growth Mindset Lane Aldie, Virginia 20105",Microsoft Blue Ridge (IAD11-12-13) Data Center,Loudoun,,7/21/2025,7/21/2025,,2,,1000,2000,Caterpillar,C32,emergency diesel genset,Tier 2,FALSE,8.85,0.12,19.52,2.78,0.34,0.26,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"Consume no more than 664,500 gallons of total ultra-low sulfur diesel fuel oil and renewable diesel fuel per year",500,,,FALSE,FALSE,
74221,EG-01,Microsoft Corporation,"41840 Growth Mindset Lane Aldie, Virginia 20105",Microsoft Blue Ridge (IAD11-12-13) Data Center,Loudoun,,1/20/2022,7/21/2025,,1,,500,500,Caterpillar,C15,emergency diesel genset,Tier 2,FALSE,7.53,0.16,8.3,2.2,0.11,0.18,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"Consume no more than 664,500 gallons of total ultra-low sulfur diesel fuel oil and renewable diesel fuel per year",500,,,FALSE,FALSE,
74221,EG-02 – EG-21,Microsoft Corporation,"41840 Growth Mindset Lane Aldie, Virginia 20105",Microsoft Blue Ridge (IAD11-12-13) Data Center,Loudoun,,1/20/2022,7/21/2025,,20,,3100,62000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.47,0.09,57.89,7.46,0.85,0.61,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"Consume no more than 664,500 gallons of total ultra-low sulfur diesel fuel oil and renewable diesel fuel per year",500,,,FALSE,FALSE,
74221,EG-22 – EG-57,Microsoft Corporation,"41840 Growth Mindset Lane Aldie, Virginia 20105",Microsoft Blue Ridge (IAD11-12-13) Data Center,Loudoun,,2/8/2023,7/21/2025,,36,,3100,111600,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.47,0.09,57.89,7.46,0.85,0.61,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"Consume no more than 664,500 gallons of total ultra-low sulfur diesel fuel oil and renewable diesel fuel per year",500,,,FALSE,FALSE,
74224,EG-44,"SI NVA02D, LLC","9590 Hornbaker Road Manassas, Virginia 20109",,Prince William,,10/16/2023,10/16/2023,,1,,1000,1000,Caterpillar,C32,emergency diesel genset,Tier 2,FALSE,8.85,0.12,19.52,2.78,0.34,0.26,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
