,,,,,,,,,,10684,,MW capacity:,27407,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
74224,EG-01 through EG-08,"SI NVA02D, LLC","9590 Hornbaker Road Manassas, Virginia 20109",,Prince William,,12/13/2021,10/16/2023,,8,,3000,24000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.85,0.23,58.51,6.05,2.87,1.5,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74224,EG-09 through EG-21,"SI NVA02D, LLC","9590 Hornbaker Road Manassas, Virginia 20109",,Prince William,,11/14/2022,10/16/2023,,13,,3000,39000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.85,0.23,58.51,6.05,2.87,1.5,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74224,EG-22 through EG-42,"SI NVA02D, LLC","9590 Hornbaker Road Manassas, Virginia 20109",,Prince William,,11/14/2022,10/16/2023,,21,,3000,63000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.85,0.23,58.51,6.05,2.87,1.5,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,Alternative genset:  Kohler KD3000,FALSE,FALSE,
74224,EG-43,"SI NVA02D, LLC","9590 Hornbaker Road Manassas, Virginia 20109",,Prince William,,11/14/2022,10/16/2023,,1,,1250,1250,Caterpillar,C32,emergency diesel genset,Tier 2,FALSE,8.74,0.1,24.09,2.1,0.4,0.27,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 81, T1, and T2) combined shall consume no more than 683,220 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74227,53-78,"Amazon Data Services, Inc.","21099, 21205, 21215 Atlantic Boulevard Sterling, Virginia 20166","IAD-163, 164, 174",Loudoun,,6/21/2024,6/21/2024,,26,,2500,65000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.41,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 81, T1, and T2) combined shall consume no more than 683,220 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74227,80,"Amazon Data Services, Inc.","21099, 21205, 21215 Atlantic Boulevard Sterling, Virginia 20166","IAD-163, 164, 174",Loudoun,,6/21/2024,6/21/2024,,1,,600,600,Caterpillar,C18,emergency diesel genset,Tier 2,FALSE,7.19,0.08,9.51,1.59,0.32,0.11,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 81, T1, and T2) combined shall consume no more than 683,220 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74227,26-Jan,"Amazon Data Services, Inc.","21099, 21205, 21215 Atlantic Boulevard Sterling, Virginia 20166","IAD-163, 164, 174",Loudoun,,12/15/2021,6/21/2024,,26,,2500,65000,Rolls Royce,MTU 16V4000G94S,emergency diesel genset,Tier 2,FALSE,8.67,0.12,47.77,9.81,1.7,0.68,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 81, T1, and T2) combined shall consume no more than 683,220 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74227,27-52,"Amazon Data Services, Inc.","21099, 21205, 21215 Atlantic Boulevard Sterling, Virginia 20166","IAD-163, 164, 174",Loudoun,,12/15/2021,6/21/2024,,26,,2500,65000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.41,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 81, T1, and T2) combined shall consume no more than 683,220 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74227,79,"Amazon Data Services, Inc.","21099, 21205, 21215 Atlantic Boulevard Sterling, Virginia 20166","IAD-163, 164, 174",Loudoun,,12/15/2021,6/21/2024,,1,,600,600,Caterpillar,C18,emergency diesel genset,Tier 2,FALSE,7.24,0.08,9.58,1.59,0.32,0.11,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 81, T1, and T2) combined shall consume no more than 683,220 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74227,81,"Amazon Data Services, Inc.","21099, 21205, 21215 Atlantic Boulevard Sterling, Virginia 20166","IAD-163, 164, 174",Loudoun,,12/15/2021,6/21/2024,,1,,600,600,Rolls Royce,MTU 12V1600G80S,emergency diesel genset,Tier 2,FALSE,8.72,0.14,11.53,1.04,0.42,0.19,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 81, T1, and T2) combined shall consume no more than 683,220 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74227,T1 and T2,"Amazon Data Services, Inc.","21099, 21205, 21215 Atlantic Boulevard Sterling, Virginia 20166","IAD-163, 164, 174",Loudoun,,12/15/2021,6/21/2024,,2,,2000,4000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.95,1.14,0.57,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 81, T1, and T2) combined shall consume no more than 683,220 gallons of diesel fuel oil per year",500,,,TRUE,FALSE,
74232,33,"QTS Investment Properties Ashburn II, LLC","44675 and 44655 Quality Tech Lane Sterling, VA 20166",ASH2 Lockridge,Loudoun,,8/5/2024,8/5/2024,,1,,1588,1588,Rolls Royce,MTU 12V4000 DS1750,emergency diesel genset,Tier 2,FALSE,8.78,0.13,30.74,4.31,1.35,0.44,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74232,62,"QTS Investment Properties Ashburn II, LLC","44675 and 44655 Quality Tech Lane Sterling, VA 20166",ASH2 Lockridge,Loudoun,,8/5/2024,8/5/2024,,1,,1500,1500,Rolls Royce,MTU 12V4000 DS1750,emergency diesel genset,Tier 2,FALSE,9.3,0.13,30.74,4.31,1.35,0.44,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74232,"1-32, 34-61","QTS Investment Properties Ashburn II, LLC","44675 and 44655 Quality Tech Lane Sterling, VA 20166",ASH2 Lockridge,Loudoun,,6/2/2022,8/5/2024,,60,,2250,135000,Rolls Royce,MTU 16V4000 DS2250,emergency diesel genset,Tier 2,FALSE,8.94,0.19,44.35,9.37,2.2,0.92,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The sixty (60) emergency diesel engine gen-sets (Ref. Nos. 1 through 32 and 34 through 61) shall consume no more than 711,006 gallons of diesel fuel oil per year, combined",500,permit table has a typo stating 62 gensets,,FALSE,FALSE,
74234,91 through 106,Darab Ventures One LLC Darab Ventures Two LLC Darab Ventures Six LLC,"22210, 22190, 22235 Loudoun County Parkway Ashburn, VA 20147","LC4, 8, 11",Loudoun,,10/31/2025,10/31/2025,,16,,4000,64000,Caterpillar,C175-20,non-emergency diesel genset,Tier 4,TRUE,0.55,0.12,4.85,2.04,0.18,1.02,,74.68,20.44,1.82,,closed loop SCR,,DOC,"closed loop SCR, DOC",diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The non-emergency engine gen-sets (Ref. Nos. C1 through C11 and 1 through 237), combined, when emissions are not controlled by SCR, shall consume no more than 390,000 gallons of diesel fuel oil per year",,"The permit classifies these as ""non-emergency"", which should mean they meet Tier 4 standards. However, there are no PM controls and the PM emissions appear too high to meet Tier 4.",,FALSE,FALSE,
74234,107 through 237,Darab Ventures One LLC Darab Ventures Two LLC Darab Ventures Six LLC,"22210, 22190, 22235 Loudoun County Parkway Ashburn, VA 20147","LC4, 8, 11",Loudoun,,10/31/2025,10/31/2025,,131,,3100,406100,Caterpillar,3516E,non-emergency diesel genset,Tier 4,TRUE,0.55,0.29,3.78,0.98,0.06,2,,58.11,9.81,0.58,,closed loop SCR,,DOC,"closed loop SCR, DOC",diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The non-emergency engine gen-sets (Ref. Nos. C1 through C11 and 1 through 237), combined, when emissions are not controlled by SCR, shall consume no more than 390,000 gallons of diesel fuel oil per year",,"The permit classifies these as ""non-emergency"", which should mean they meet Tier 4 standards. However, there are no PM controls and the PM emissions appear too high to meet Tier 4.",,FALSE,FALSE,
74234,C1 through C11,Darab Ventures One LLC Darab Ventures Two LLC Darab Ventures Six LLC,"22210, 22190, 22235 Loudoun County Parkway Ashburn, VA 20147","LC4, 8, 11",Loudoun,,5/19/2023,10/31/2025,,11,,4000,44000,Caterpillar,C175-20,non-emergency diesel genset,Tier 4,TRUE,0.55,0.12,4.85,20.44,1.82,1.02,,74.68,,,,closed loop SCR,,,closed loop SCR,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The non-emergency engine gen-sets (Ref. Nos. C1 through C11 and 1 through 237), combined, when emissions are not controlled by SCR, shall consume no more than 390,000 gallons of diesel fuel oil per year. The non-emergency engine gen-sets without DOC equipped (Ref. Nos. C1 through C11 and 1 through 90) combined, shall consume no more than 1,409,000 gallons of diesel fuel oil per year",,"The permit classifies these as ""non-emergency"", which should mean they meet Tier 4 standards. However, there are no PM controls and the PM emissions appear too high to meet Tier 4.",,FALSE,FALSE,
74234,1 through 90,Darab Ventures One LLC Darab Ventures Two LLC Darab Ventures Six LLC,"22210, 22190, 22235 Loudoun County Parkway Ashburn, VA 20147","LC4, 8, 11",Loudoun,,5/19/2023,10/31/2025,,90,,3000,270000,Caterpillar,C175-16,non-emergency diesel genset,Tier 4,TRUE,0.57,0.22,3.8,6.05,2.31,1.48,,58.51,,,,closed loop SCR,,,closed loop SCR,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The non-emergency engine gen-sets (Ref. Nos. C1 through C11 and 1 through 237), combined, when emissions are not controlled by SCR, shall consume no more than 390,000 gallons of diesel fuel oil per year. The non-emergency engine gen-sets without DOC equipped (Ref. Nos. C1 through C11 and 1 through 90) combined, shall consume no more than 1,409,000 gallons of diesel fuel oil per year",,"The permit classifies these as ""non-emergency"", which should mean they meet Tier 4 standards. However, there are no PM controls and the PM emissions appear too high to meet Tier 4.",,FALSE,FALSE,
74235,69 through 75,Cologix,"21745 Beaumeade Cir Ashburn, VA 20147",,Loudoun,,7/23/2025,7/23/2025,,7,,2250,15750,Rolls Royce,MTU 16V4000 DS2250,emergency diesel genset,Tier 2,FALSE,8.94,0.19,44.35,9.37,2.2,0.92,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. 1 through 75) combined shall: Consume no more than 711,642 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period (all uses)",500,,,FALSE,FALSE,
74235,1 through 68,Cologix,"21745 Beaumeade Cir Ashburn, VA 20147",,Loudoun,,11/21/2022,7/23/2025,,68,,2250,153000,Rolls Royce,MTU 16V4000 DS2250,emergency diesel genset,Tier 2,FALSE,8.94,0.19,44.35,9.37,2.2,0.92,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. 1 through 75) combined shall: Consume no more than 711,642 gallons of diesel fuel oil per year, calculated daily as the sum of each consecutive 365-day period (all uses)",500,,,FALSE,FALSE,
74236,EG-01,Microsoft Corporation,"13050 Hansen Farm Road Bristow, VA 20136",Gainesville (MNZ03) Data Center,Prince William,,8/5/2024,8/5/2024,,1,,750,750,Caterpillar,C27,emergency diesel genset,Tier 2,FALSE,8.91,0.22,14.74,1.54,0.24,0.36,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. EG-01 through EG 21) combined shall: Consume no more than 633,310 gallons of ultra-low sulfur diesel fuel oil and HVO per year",500,,,FALSE,FALSE,
74236,EG-02 through EG-21,Microsoft Corporation,"13050 Hansen Farm Road Bristow, VA 20136",Gainesville (MNZ03) Data Center,Prince William,,8/5/2024,8/5/2024,,20,,3100,62000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.47,0.06,57.89,7.46,0.85,0.39,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. EG-01 through EG 21) combined shall: Consume no more than 633,310 gallons of ultra-low sulfur diesel fuel oil and HVO per year",500,,,FALSE,FALSE,
74237,EG-01,Microsoft Corporation,"11316 Balls Ford Road Manassas, Virginia 20109",Manassas (MNZ01) Data Center,Prince William,,1/17/2024,1/17/2024,,1,,750,750,Caterpillar,C27,emergency diesel genset,Tier 2,FALSE,8.91,0.22,14.74,1.54,0.24,0.36,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. EG-01 through EG 21) combined shall: Consume no more than 633,650 gallons of ultra-low sulfur diesel fuel oil and HVO per year",500,,,FALSE,FALSE,
74237,EG-02 – EG-21,Microsoft Corporation,"11316 Balls Ford Road Manassas, Virginia 20109",Manassas (MNZ01) Data Center,Prince William,,1/17/2024,1/17/2024,,20,,3100,62000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.47,0.06,57.89,7.46,0.85,0.39,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. EG-01 through EG 21) combined shall: Consume no more than 633,650 gallons of ultra-low sulfur diesel fuel oil and HVO per year",500,,,FALSE,FALSE,
74239,22-Jan,"Amazon Data Services, Inc.","3980, 3980A, 3960, and 3940 Virginia Mallory Drive Chantilly, VA 20151",,Fairfax,,9/9/2022,9/9/2022,,22,,2500,55000,Cummins,QSK60-G26,emergency diesel genset,Tier 2,FALSE,8.69,0.15,47.91,6.56,0.72,0.8,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. 1 through 67) combined shall: Consume no more than 669,094 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74239,23-62,"Amazon Data Services, Inc.","3980, 3980A, 3960, and 3940 Virginia Mallory Drive Chantilly, VA 20151",,Fairfax,,9/9/2022,9/9/2022,,40,,2500,100000,Rolls Royce,MTU 16V4000G94S,emergency diesel genset,Tier 2,FALSE,8.67,0.12,47.77,9.81,1.7,0.68,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. 1 through 67) combined shall: Consume no more than 669,094 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74239,"63, 64","Amazon Data Services, Inc.","3980, 3980A, 3960, and 3940 Virginia Mallory Drive Chantilly, VA 20151",,Fairfax,,9/9/2022,9/9/2022,,2,,750,1500,Cummins,QST30-G5,emergency diesel genset,Tier 2,FALSE,7.37,0.37,12.18,2.18,0.36,0.61,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. 1 through 67) combined shall: Consume no more than 669,094 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74239,65-67,"Amazon Data Services, Inc.","3980, 3980A, 3960, and 3940 Virginia Mallory Drive Chantilly, VA 20151",,Fairfax,,9/9/2022,9/9/2022,,3,,600,1800,Rolls Royce,MTU 12V1600G80S,emergency diesel genset,Tier 2,FALSE,8.72,0.14,11.53,1.04,0.42,0.19,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. 1 through 67) combined shall: Consume no more than 669,094 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74239,T1 and T2,"Amazon Data Services, Inc.","3980, 3980A, 3960, and 3940 Virginia Mallory Drive Chantilly, VA 20151",,Fairfax,,9/9/2022,9/9/2022,,2,,2000,4000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.95,1.14,0.57,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. 1 through 67) combined shall: Consume no more than 669,094 gallons of diesel fuel oil per year",500,,,TRUE,FALSE,
74240,82-107,"Amazon Data Services, Inc.","9680, 9700, 9720, and 9740 Innovation Drive Manassas, VA 20110","IAD-104, IAD-105, IAD-106, and IAD-107",Prince William,,3/8/2024,3/8/2024,,26,,2750,71500,Caterpillar,3516E,non-emergency diesel genset,Tier 4,TRUE,0.74,0.03,4.46,3.12,0.45,0.18,,53.48,,,,closed loop SCR,DPF,DOC,"closed loop SCR, DPF, DOC",diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 82 through 107) for all operations when emissions are controlled by SCR, combined, shall consume no more than 226,000 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74240,108,"Amazon Data Services, Inc.","9680, 9700, 9720, and 9740 Innovation Drive Manassas, VA 20110","IAD-104, IAD-105, IAD-106, and IAD-107",Prince William,,3/8/2024,3/8/2024,,1,,600,600,Caterpillar,C18,emergency diesel genset,Tier 2,FALSE,7.19,0.08,9.51,1.59,0.32,0.11,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 81, and 108) for all operations and the emergency diesel engine gen-sets (Ref. Nos. 82 through 107) for operations when emissions are not controlled by SCR, combined, shall consume no more than 634,581 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74240,26-Jan,"Amazon Data Services, Inc.","9680, 9700, 9720, and 9740 Innovation Drive Manassas, VA 20110","IAD-104, IAD-105, IAD-106, and IAD-107",Prince William,,9/9/2022,3/8/2024,,26,,2500,65000,Cummins,QSK60-G26,emergency diesel genset,Tier 2,FALSE,8.69,0.15,47.91,6.56,0.72,0.8,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 81, and 108) for all operations and the emergency diesel engine gen-sets (Ref. Nos. 82 through 107) for operations when emissions are not controlled by SCR, combined, shall consume no more than 634,581 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74240,76,"Amazon Data Services, Inc.","9680, 9700, 9720, and 9740 Innovation Drive Manassas, VA 20110","IAD-104, IAD-105, IAD-106, and IAD-107",Prince William,,9/9/2022,3/8/2024,,1,,750,750,Cummins,QST30-G5,emergency diesel genset,Tier 2,FALSE,7.37,0.37,12.18,2.18,0.36,0.61,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 81, and 108) for all operations and the emergency diesel engine gen-sets (Ref. Nos. 82 through 107) for operations when emissions are not controlled by SCR, combined, shall consume no more than 634,581 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74240,T1 and T2,"Amazon Data Services, Inc.","9680, 9700, 9720, and 9740 Innovation Drive Manassas, VA 20110","IAD-104, IAD-105, IAD-106, and IAD-107",Prince William,,9/9/2022,3/8/2024,,2,,2000,4000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.95,1.14,0.57,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 81, and 108) for all operations and the emergency diesel engine gen-sets (Ref. Nos. 82 through 107) for operations when emissions are not controlled by SCR, combined, shall consume no more than 634,581 gallons of diesel fuel oil per year",500,,,TRUE,FALSE,
74240,27 through 75 and 79 through 81,"Amazon Data Services, Inc.","9680, 9700, 9720, and 9740 Innovation Drive Manassas, VA 20110","IAD-104, IAD-105, IAD-106, and IAD-107",Prince William,,4/27/2023,3/8/2024,,52,,2500,130000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.41,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 81, and 108) for all operations and the emergency diesel engine gen-sets (Ref. Nos. 82 through 107) for operations when emissions are not controlled by SCR, combined, shall consume no more than 634,581 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74240,"77, 78","Amazon Data Services, Inc.","9680, 9700, 9720, and 9740 Innovation Drive Manassas, VA 20110","IAD-104, IAD-105, IAD-106, and IAD-107",Prince William,,4/27/2023,3/8/2024,,2,,600,1200,Caterpillar,C18,emergency diesel genset,Tier 2,FALSE,7.19,0.08,9.51,1.59,0.32,0.11,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 81, and 108) for all operations and the emergency diesel engine gen-sets (Ref. Nos. 82 through 107) for operations when emissions are not controlled by SCR, combined, shall consume no more than 634,581 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74241,B2: 66 through 130,GCDC Purchaser Phase 2 LLC (Building 2),"13710 University Blvd, Gainesville, VA 20109",Building 2,Prince William,,10/7/2024,10/7/2024,,65,,2250,146250,Rolls Royce,MTU 16V4000G84S DS2250,emergency diesel genset,Tier 2,FALSE,8.76,0.19,43.46,6.95,2.58,0.96,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,alternative genset: Caterpillar 3516C,FALSE,FALSE,
74241,B3: 131 through 195 ,GCDC Purchaser Phase 3 LLC (Building 3),"13720 University Blvd, Gainesville, VA 20109",Building 3,Prince William,,10/7/2024,10/7/2024,,65,,2250,146250,Rolls Royce,MTU 16V4000G84S DS2250,emergency diesel genset,Tier 2,FALSE,8.76,0.19,43.46,6.95,2.58,0.96,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,alternative genset: Caterpillar 3516C,FALSE,FALSE,
74241,B4: 196 through 244,GCDC Purchaser Phase 4 LLC (Building 4),"13744 University Blvd, Gainesville, VA 20109",Building 4,Prince William,,10/7/2024,10/7/2024,,49,,2800,137200,Rolls Royce,MTU 20V4000 DS2800,emergency diesel genset,Tier 2 + SCR,TRUE,0.6,0.21,3.72,7.11,3.84,1.28,,53.16,,,,closed loop SCR,,,closed loop SCR,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74241,B5: 245 through 293,GCDC Purchaser Phase 5 LLC (Building 5),"13750 University Blvd, Gainesville, VA 20109",Building 5,Prince William,,10/7/2024,10/7/2024,,49,,2800,137200,Rolls Royce,MTU 20V4000 DS2800,emergency diesel genset,Tier 2 + SCR,TRUE,0.6,0.21,3.72,7.11,3.84,1.28,,53.16,,,,closed loop SCR,,,closed loop SCR,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74241,B1: 1 through 65,GCDC Purchaser Phase 1 LLC (Building 1),"13760 University Blvd, Gainesville, VA 20109",Building 1,Prince William,,11/17/2022,10/7/2024,,65,,2250,146250,Rolls Royce,MTU 16V4000G84S DS2250,emergency diesel genset,Tier 2,FALSE,8.76,0.19,43.46,6.95,2.58,0.96,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74242,EG-10 through EG-49,"Vantage Data Centers VA2, LLC","22318 Glenn Drive Sterling, VA 20167","Vantage Data Centers VA2, LLC",Loudoun,,9/15/2023,9/15/2023,,40,,2750,110000,Caterpillar,3516E,emergency diesel genset,Tier 2,FALSE,8.82,0.14,53.48,10.34,0.89,0.85,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74242,EP-BS1 and EP BS2,"Vantage Data Centers VA2, LLC","22318 Glenn Drive Sterling, VA 20167","Vantage Data Centers VA2, LLC",Loudoun,,9/15/2023,9/15/2023,,2,,2750,5500,Caterpillar,3516E (black start),emergency diesel genset,Tier 2,FALSE,8.82,0.14,53.48,10.34,0.89,0.85,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74242,TG-01 through TG-08,"Vantage Data Centers VA2, LLC","22318 Glenn Drive Sterling, VA 20167","Vantage Data Centers VA2, LLC",Loudoun,,9/15/2023,9/15/2023,,8,,1.65E+04,1.32E+05,Solar,SMT-130,simple cycle combustion natural gas fired turbine,NA,TRUE,0.04,0.04,1.41,1.07,1.22,1.61,0.55,6.32,6.42,1.22,,"SoLoNox burners, closed loop SCR",,oxidation catalyst,"SoLoNox burners, closed loop SCR, oxidation catalyst",natural gas,The approved fuel for the turbines (Ref. Nos. TG-01 through TG-08) is natural gas as defined in 40 CFR 60.4420. A change in the fuel may require a permit to modify and operate. The simple cycle combustion natural gas fired turbine (Ref. Nos. TG-01 through TG 08) shall not burn any fuel which contains total potential sulfur emissions in excess of 26 ng SO2/J (0.060 lb SO2/MMBtu) heat input.,,,,,emission limit Nitrogen Oxides (NOX)   2 ppm @ 15% O2 ,FALSE,FALSE,
74242,EG-01 through EG-09,"Vantage Data Centers VA2, LLC","22318 Glenn Drive Sterling, VA 20167","Vantage Data Centers VA2, LLC",Loudoun,,4/7/2023,9/15/2023,,9,,2750,24750,Caterpillar,3516E,emergency diesel genset,Tier 2,FALSE,8.82,0.14,53.48,10.34,0.89,0.85,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74244,"7, 9, 11, 13, 15, 17, 19 through 36","Amazon Data Services, Inc.","21320 and 21310 Beaumeade Circle Ashburn, VA 20147",IAD-169 and IAD-179,Loudoun,,8/27/2024,8/27/2024,,24,,2500,60000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.41,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 38, T1, and T2) combined shall consume no more than 684,538 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74244,38,"Amazon Data Services, Inc.","21320 and 21310 Beaumeade Circle Ashburn, VA 20147",IAD-169 and IAD-179,Loudoun,,8/27/2024,8/27/2024,,1,,600,600,Caterpillar,C18,emergency diesel genset,Tier 2,FALSE,7.24,0.08,9.58,1.59,0.32,0.11,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 38, T1, and T2) combined shall consume no more than 684,538 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74244,"1 through 6, 8, 10, 12, 14, 16, and 18","Amazon Data Services, Inc.","21320 and 21310 Beaumeade Circle Ashburn, VA 20147",IAD-169 and IAD-179,Loudoun,,12/12/2022,8/27/2024,,12,,2500,30000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.41,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 38, T1, and T2) combined shall consume no more than 684,538 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74244,37,"Amazon Data Services, Inc.","21320 and 21310 Beaumeade Circle Ashburn, VA 20147",IAD-169 and IAD-179,Loudoun,,12/12/2022,8/27/2024,,1,,600,600,Caterpillar,C18,emergency diesel genset,Tier 2,FALSE,7.24,0.08,9.58,1.59,0.32,0.11,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 38, T1, and T2) combined shall consume no more than 684,538 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74244,T1 and T2,"Amazon Data Services, Inc.","21320 and 21310 Beaumeade Circle Ashburn, VA 20147",IAD-169 and IAD-179,Loudoun,,12/12/2022,8/27/2024,,2,,2000,4000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.95,1.14,0.57,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 38, T1, and T2) combined shall consume no more than 684,538 gallons of diesel fuel oil per year",500,,,TRUE,FALSE,
74246,AEG-01 through AEG 21,"SI NVA05A, LLC","9101 Freedom Center Boulevard Manassas, VA 20110",,Prince William,,12/6/2022,2/24/2025,,21,,3000,63000,Rehlko,KD3000,emergency diesel genset,Tier 2,FALSE,8.61,0.14,56.97,13.72,2.85,0.95,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,80.95238095,,"each individual genset can be operated up to 500 hr/yr, but combined they max out at 1700 hr/yr",FALSE,FALSE,
74246,AEG-22,"SI NVA05A, LLC","9101 Freedom Center Boulevard Manassas, VA 20110",,Prince William,,12/6/2022,2/24/2025,,1,,938,938,Rehlko,KD1250,emergency diesel genset,Tier 2,FALSE,7.67,0.21,15.87,5.98,0.09,0.43,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,,,"1,250 ekW de-rated to 1,399 bhp / 938 ekW",FALSE,FALSE,
74247,1 through 48,"Aligned Data Centers (Relo) Propco, LLC","22715 Relocation Drive Sterling, VA 20166",,Loudoun,,1/6/2023,1/6/2023,,48,,3000,144000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.85,0.06,58.51,7.46,0.85,0.39,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The 50 emergency diesel engine gen-sets (Ref. Nos. 1 through 50) combined shall consume no more than 422,564 gallons of diesel fuel oil per year",500,,alternative genset: Cat 3516E,FALSE,FALSE,
74247,"49, 50","Aligned Data Centers (Relo) Propco, LLC","22715 Relocation Drive Sterling, VA 20166",,Loudoun,,1/6/2023,1/6/2023,,2,,1000,2000,Caterpillar,C32,emergency diesel genset,Tier 2,FALSE,8.85,0.12,19.52,2.78,0.34,0.26,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The 50 emergency diesel engine gen-sets (Ref. Nos. 1 through 50) combined shall consume no more than 422,564 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74250,31 through 134,"Amazon Data Services, Inc.","43920 Lone Cedar Lane, 25190 & 25410 Meadowdale Drive, and TBD, Chantilly, VA  20152","IAD-156, 157, 158, 159, 327",Loudoun,,6/24/2025,6/24/2025,,104,,2750,286000,Caterpillar,3516E,non-emergency diesel genset,Tier 4,TRUE,0.73,0.03,4.44,3.1,0.53,0.2,0.04,53.48,,,,closed loop SCR,DPF,,"closed loop SCR, DPF",diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,,,,FALSE,FALSE,
74250,135 through 138,"Amazon Data Services, Inc.","43920 Lone Cedar Lane, 25190 & 25410 Meadowdale Drive, and TBD, Chantilly, VA  20152","IAD-156, 157, 158, 159, 327",Loudoun,,6/24/2025,6/24/2025,,4,,750,3000,Caterpillar,C18,emergency diesel genset,Tier 2,FALSE,8.07,0.19,13.34,4.73,1.91,0.32,0.01,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74250,1 through 26,"Amazon Data Services, Inc.","43920 Lone Cedar Lane, 25190 & 25410 Meadowdale Drive, and TBD, Chantilly, VA  20152","IAD-156, 157, 158, 159, 327",Loudoun,,3/30/2023,6/24/2025,,26,,2500,65000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.41,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74250,27,"Amazon Data Services, Inc.","43920 Lone Cedar Lane, 25190 & 25410 Meadowdale Drive, and TBD, Chantilly, VA  20152","IAD-156, 157, 158, 159, 327",Loudoun,,3/30/2023,6/24/2025,,1,,600,600,Caterpillar,C18,emergency diesel genset,Tier 2,FALSE,7.24,0.08,9.58,1.59,0.32,0.11,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74250,28-30,"Amazon Data Services, Inc.","43920 Lone Cedar Lane, 25190 & 25410 Meadowdale Drive, and TBD, Chantilly, VA  20152","IAD-156, 157, 158, 159, 327",Loudoun,,3/30/2023,6/24/2025,,3,,1600,4800,Caterpillar,3512C,emergency diesel genset,Tier 2,FALSE,8.72,0.12,30.75,5.78,0.87,0.44,0.02,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74250,T1 and T2,"Amazon Data Services, Inc.","43920 Lone Cedar Lane, 25190 & 25410 Meadowdale Drive, and TBD, Chantilly, VA  20152","IAD-156, 157, 158, 159, 327",Loudoun,,3/30/2023,6/24/2025,,2,,2000,4000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.95,1.14,0.57,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,TRUE,FALSE,
74252,1 through 22,"Amazon Data Services, Inc.","44725 Gigabit Plaza Ashburn, VA 20147",IAD-215,Loudoun,,6/8/2023,6/8/2023,,22,,2500,55000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.41,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. 1 through 23) combined shall consume no more than 672,600 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74252,23,"Amazon Data Services, Inc.","44725 Gigabit Plaza Ashburn, VA 20147",IAD-215,Loudoun,,6/8/2023,6/8/2023,,1,,600,600,Caterpillar,C18,emergency diesel genset,Tier 2,FALSE,7.24,0.08,9.58,1.59,0.32,0.11,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. 1 through 23) combined shall consume no more than 672,600 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
