,,,,,,,,,,10684,,MW capacity:,27407,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
74252,T1 and T2,"Amazon Data Services, Inc.","44725 Gigabit Plaza Ashburn, VA 20147",IAD-215,Loudoun,,6/8/2023,6/8/2023,,2,,2000,4000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.95,1.14,0.57,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. 1 through 23) combined shall consume no more than 672,600 gallons of diesel fuel oil per year",500,,,TRUE,FALSE,
74260,A,"NTT Global Data Centers VA10, LLC","14300 John Marshall Highway Gainesville, VA 20155",VA10,Prince William,,11/3/2023,11/3/2023,,56,,3250,182000,Cummins,C3250D6e,emergency diesel genset,Tier 2,FALSE,8.38,0.14,60.01,8.29,2.64,0.98,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Engine Groups A and B) combined shall consume no more than 740,000 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74260,B,"NTT Global Data Centers VA10, LLC","14300 John Marshall Highway Gainesville, VA 20155",VA10,Prince William,,11/3/2023,11/3/2023,,1,,1500,1500,Cummins,DQGAF,emergency diesel genset,Tier 2,FALSE,8.88,0.14,29.37,7.76,1.05,0.46,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Engine Groups A and B) combined shall consume no more than 740,000 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74262,BYEG1 through BYEG120*,Digital Realty,"9905 Godwin Dr and 10050 and 10051 Brickyard Way Manassas, Virginia 20110",,Prince William,,8/29/2025,8/29/2025,,120,,3000,360000,Cummins,C3250D6E QSK95-G12,non-emergency diesel genset,Tier 4,TRUE,0.7,0.18,4.61,3.76,2.76,1.2,0.05,46.07,,,,closed loop SCR,,,closed loop SCR,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,"(de-rated from 3,250 ekW and 4,657 bhp)",FALSE,FALSE,
74262,BYPBB1 and BYPBB2,Digital Realty,"9905 Godwin Dr and 10050 and 10051 Brickyard Way Manassas, Virginia 20110",,Prince William,,8/29/2025,8/29/2025,,2,,750,1500,Caterpillar,C18,emergency diesel genset,Tier 2,FALSE,8.67,0.2,14.34,4.73,1.91,0.33,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74262,BPEG1 through BPEG22,Digital Realty,"9905 Godwin Dr and 10050 and 10051 Brickyard Way Manassas, Virginia 20110",,Prince William,,10/6/2023,8/29/2025,,22,,3000,66000,Caterpillar,3516E,non-emergency diesel genset,Tier 4,TRUE,0.88,0.05,5.81,0.64,0.17,0.31,0.05,58.11,6.39,0.58,,closed loop SCR,cDPF,cDPF,"closed loop SCR, cDPF",diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,,,,FALSE,FALSE,
74262,BPPBB1,Digital Realty,"9905 Godwin Dr and 10050 and 10051 Brickyard Way Manassas, Virginia 20110",,Prince William,,10/6/2023,8/29/2025,,1,,750,750,Caterpillar,C18,emergency diesel genset,Tier 2,FALSE,8.67,0.2,14.34,4.73,1.91,0.33,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74262,BYEG1 through BYEG120,Digital Realty,"9905 Godwin Dr and 10050 and 10051 Brickyard Way Manassas, Virginia 20110",,Prince William,,10/6/2023,8/29/2025,,120,,3000,360000,Cummins,C3000D6E QSK95-G12,non-emergency diesel genset,Tier 2 + SCR,TRUE,0.88,0.14,5.81,6.39,0.58,0.92,0.05,58.11,,,,closed loop SCR,,,closed loop SCR,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,"The permit classifies these as ""non-emergency"", which should mean they meet Tier 4 standards. However, there are no PM controls and the PM emissions appear too high to meet Tier 4.",,FALSE,FALSE,
74262,BYPBB1MW,Digital Realty,"9905 Godwin Dr and 10050 and 10051 Brickyard Way Manassas, Virginia 20110",,Prince William,,10/6/2023,8/29/2025,,1,,1000,1000,Caterpillar,C32,emergency diesel genset,Tier 2,FALSE,8.85,0.12,19.52,2.78,0.34,0.26,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74264,EG1 through EG22,Digital Realty,"22588 Relocation Drive Sterling, Virginia 20166",,Loudoun,,10/12/2023,9/20/2024,,22,,3000,66000,Caterpillar,3516E,non-emergency diesel genset,Tier 4,TRUE,0.88,0.05,5.81,0.64,0.17,0.31,0.05,58.11,6.39,0.58,,closed loop SCR,cDPF,cDPF,"closed loop SCR, cDPF",diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,Up to 6.6 millions of gallons per year can be consumed when SCR and cDPF are operational.,,,,FALSE,FALSE,
74264,PBB1,Digital Realty,"22588 Relocation Drive Sterling, Virginia 20166",,Loudoun,,10/12/2023,9/20/2024,,1,,750,750,Caterpillar,C18,emergency diesel genset,Tier 2,FALSE,8.67,0.2,14.34,4.73,1.91,0.33,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,The emergency engine gen-set (Ref. No. PBB1) shall consume no more than 737 gallons of diesel fuel oil per year,500,,,FALSE,FALSE,
74265,EG-41 through EG-55,Yondr JK 2 LLC,"24171 Youngwood Lane, Aldie, Virginia 20105",,Loudoun,,10/22/2024,10/22/2024,,15,,2250,33750,Rolls Royce,MTU 16V4000G84S DS2250,emergency diesel genset,Tier 2,FALSE,8.95,0.2,44.4,11.91,1.75,0.97,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. EG-01 through EG-55) for all operations and the emergency diesel engine gen-sets (Ref. Nos. EG-56 through EG 80) for operations when emissions are not controlled by SCR, combined, shall consume no more than 664,325 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74265,EG-56 through EG-80,Yondr JK 2 LLC,"24171 Youngwood Lane, Aldie, Virginia 20105",,Loudoun,,10/22/2024,10/22/2024,,25,,2250,56250,Rolls Royce,MTU 16V4000G84S DS2250,emergency diesel genset,Tier 2 + SCR,TRUE,0.89,0.2,4.43,11.91,1.75,0.97,,44.33,,,,closed loop SCR,,,closed loop SCR,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. EG-01 through EG-55) for all operations and the emergency diesel engine gen-sets (Ref. Nos. EG-56 through EG 80) for operations when emissions are not controlled by SCR, combined, shall consume no more than 664,325 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74265,EG-01 through EG-40,Yondr JK 2 LLC,"24171 Youngwood Lane, Aldie, Virginia 20105",,Loudoun,,9/28/2023,10/22/2024,,40,,2250,90000,Rolls Royce,MTU 16V4000G84S DS2250,emergency diesel genset,Tier 2,FALSE,8.95,0.2,44.4,11.91,1.75,0.97,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. EG-01 through EG-55) for all operations and the emergency diesel engine gen-sets (Ref. Nos. EG-56 through EG 80) for operations when emissions are not controlled by SCR, combined, shall consume no more than 664,325 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74269,EG-01 through EG-42,"SI NVA06A, LLC","19265 & 19275 Compass Creek Parkway SE Leesburg, VA 20175",,Loudoun,,6/18/2024,6/18/2024,,42,,3000,126000,Kohler,KD3000,emergency diesel genset,Tier 2,FALSE,8.61,0.15,56.97,13.72,2.85,1,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,78.8372093,,"alternative genset: CAT C175-16; each individual genset can operate for 500 hr/yr, but combined all of the engines can only operate 3,390 hr/hr",FALSE,FALSE,
74269,One (1) Kohler KD1600 diesel-fired emergency engine gen-set,"SI NVA06A, LLC","19265 & 19275 Compass Creek Parkway SE Leesburg, VA 20175",,Loudoun,,6/18/2024,6/18/2024,,1,,1200,1200,Kohler,KD1600,emergency diesel genset,Tier 2,FALSE,7.57,0.21,20.02,5.23,0.14,0.56,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,78.8372093,,"1,600 ekW de-rated to 1,765 bhp / 1,200 ekW",FALSE,FALSE,
74270,Jan-34,"Amazon Data Services, Inc.","20420 Germanna Hwy Stevensburg, VA 22741",,Culpeper,,10/25/2023,10/25/2023,,34,,2500,85000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.41,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 35) combined shall consume no more than 684,506 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74270,35,"Amazon Data Services, Inc.","20420 Germanna Hwy Stevensburg, VA 22741",,Culpeper,,10/25/2023,10/25/2023,,1,,1600,1600,Caterpillar,3512C,emergency diesel genset,Tier 2,FALSE,8.72,0.12,30.75,5.78,0.87,0.44,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 35) combined shall consume no more than 684,506 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74272,29-Jan,"Amazon Data Services, Inc.","7961 Loisdale Rd Springfield, VA 22150",,Fairfax,,10/25/2023,10/25/2023,,29,,2500,72500,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.41,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 30) combined shall consume no more than 684,506 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74272,1,"Amazon Data Services, Inc.","7961 Loisdale Rd Springfield, VA 22150",,Fairfax,,10/25/2023,10/25/2023,,1,,1600,1600,Caterpillar,3512C,emergency diesel genset,Tier 2,FALSE,8.72,0.12,30.75,5.78,0.87,0.44,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The emergency diesel engine gen-sets (Ref. Nos. 1 through 30) combined shall consume no more than 684,506 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74273,1-100,"Amazon Data Services, Inc.","13640, 13620, 13630, 13610, and 13650 EDS Drive Herndon, VA 20171","IAD-165, IAD-166, IAD-167, IAD-168, and IAD-613 Data Centers",Fairfax,,12/19/2023,12/19/2023,,100,,2500,250000,Caterpillar,3516C-HD,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.41,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74273,101-105,"Amazon Data Services, Inc.","13640, 13620, 13630, 13610, and 13650 EDS Drive Herndon, VA 20171","IAD-165, IAD-166, IAD-167, IAD-168, and IAD-613 Data Centers",Fairfax,,12/19/2023,12/19/2023,,5,,600,3000,Caterpillar,C18,emergency diesel genset,Tier 2,FALSE,7.24,0.08,9.58,1.59,0.32,0.11,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. 1 through 106) combined shall: Consume no more than 663,968 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74273,106,"Amazon Data Services, Inc.","13640, 13620, 13630, 13610, and 13650 EDS Drive Herndon, VA 20171","IAD-165, IAD-166, IAD-167, IAD-168, and IAD-613 Data Centers",Fairfax,,12/19/2023,12/19/2023,,1,,1600,1600,Caterpillar,3512C,emergency diesel genset,Tier 2,FALSE,8.72,0.12,30.75,5.78,0.87,0.44,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. 1 through 106) combined shall: Consume no more than 663,968 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74273,T1 and T2,"Amazon Data Services, Inc.","13640, 13620, 13630, 13610, and 13650 EDS Drive Herndon, VA 20171","IAD-165, IAD-166, IAD-167, IAD-168, and IAD-613 Data Centers",Fairfax,,12/19/2023,12/19/2023,,2,,2000,4000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.95,1.14,0.57,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. T1 and T2) combined shall consume no more than 20,467 gallons of diesel fuel oil per yea",500,,,TRUE,FALSE,
74274,Jan-92,"Amazon Data Services, Inc.","24214, 24224, 24234, and 24244 Quail Ridge Lane Aldie, VA 20105",,Loudoun,,12/27/2023,12/27/2023,,92,,2500,230000,Cummins,QSK60-G26,emergency diesel genset,Tier 2,FALSE,8.53,0.1,47,6.53,0.72,0.56,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. 1 through 96) combined shall consume no more than 677,875 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74274,93-96,"Amazon Data Services, Inc.","24214, 24224, 24234, and 24244 Quail Ridge Lane Aldie, VA 20105",,Loudoun,,12/27/2023,12/27/2023,,4,,750,3000,Cummins,QST30-G5,emergency diesel genset,Tier 2,FALSE,7.18,0.28,11.88,3.95,1.14,0.47,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. 1 through 96) combined shall consume no more than 677,875 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74274,T1 and T2,"Amazon Data Services, Inc.","24214, 24224, 24234, and 24244 Quail Ridge Lane Aldie, VA 20105",,Loudoun,,12/27/2023,12/27/2023,,2,,2000,4000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.95,1.14,0.57,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. T1 and T2) combined shall consume no more than 20,467 gallons of diesel fuel oil per yea",500,,,TRUE,FALSE,
74276,EG1 through EG26,"Ashburn Data Property Owner, L.P.","21800 Beaumeade Circle Ashburn, VA 20147",,Loudoun,,11/13/2023,11/13/2023,,26,,3000,78000,Caterpillar,3516E,emergency diesel genset,Tier 2,FALSE,8.79,0.14,58.11,11.62,0.58,0.92,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74277,1-104,"Amazon Data Services, Inc.","14495, 14475, 14455, and 14435 John Marshall Highway Gainesville, Virginia 20155","IAD-195, IAD-196, IAD-197, & IAD-198",Prince William,,10/31/2023,8/21/2025,,104,,2500,260000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. 1 through 108, T1, and T2) combined shall consume no more than 684,127 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74277,105-108,"Amazon Data Services, Inc.","14495, 14475, 14455, and 14435 John Marshall Highway Gainesville, Virginia 20155","IAD-195, IAD-196, IAD-197, & IAD-198",Prince William,,10/31/2023,8/21/2025,,4,,600,2400,Caterpillar,C18,emergency diesel genset,Tier 2,FALSE,7.24,0.08,9.58,1.59,0.32,0.11,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. 1 through 108, T1, and T2) combined shall consume no more than 684,127 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74277,T1 and T2,"Amazon Data Services, Inc.","14495, 14475, 14455, and 14435 John Marshall Highway Gainesville, Virginia 20155","IAD-195, IAD-196, IAD-197, & IAD-198",Prince William,,10/31/2023,8/21/2025,,2,,2000,4000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.95,1.14,0.57,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. 1 through 108, T1, and T2) combined shall consume no more than 684,127 gallons of diesel fuel oil per year",500,,,TRUE,FALSE,
74278,Jan-40,"Amazon Data Services, Inc.","11580 and 11600 Hayden Road Manassas, Virginia 20109",IAD-210 & IAD-211,Prince William,,10/31/2023,10/31/2023,,40,,2500,100000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. 1 through 42, T1, and T2) combined shall consume no more than 684,127 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74278,"41, 42","Amazon Data Services, Inc.","11580 and 11600 Hayden Road Manassas, Virginia 20109",IAD-210 & IAD-211,Prince William,,10/31/2023,10/31/2023,,2,,600,1200,Caterpillar,C18,emergency diesel genset,Tier 2,FALSE,7.24,0.08,9.58,1.59,0.32,0.11,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. 1 through 42, T1, and T2) combined shall consume no more than 684,127 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74278,T1 and T2,"Amazon Data Services, Inc.","11580 and 11600 Hayden Road Manassas, Virginia 20109",IAD-210 & IAD-211,Prince William,,10/31/2023,10/31/2023,,2,,2000,4000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.95,1.14,0.57,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. 1 through 42, T1, and T2) combined shall consume no more than 684,127 gallons of diesel fuel oil per year",500,,,TRUE,FALSE,
74284,EG-1 through EG-17,"Vantage Data Centers VA3, LLC","19590 Belmont Ridge Road Ashburn, VA 20147",VA3,Loudoun,,3/27/2024,3/27/2024,,17,,3010,51170,Kohler,KD2800,emergency diesel genset,Tier 2,FALSE,8,0.15,53.09,13.61,2.85,0.99,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. EG-1 through EG-17) combined shall consume no more than 668,559 gallons of diesel fuel oil per year",500,,,FALSE,FALSE,
74287,EG-01 through EG-22,"Vantage Data Centers VA16, LLC","22321 Pacific Blvd Sterling, VA 20166",VA16,Loudoun,,10/15/2024,10/15/2024,,22,,2750,60500,Caterpillar,3516E,emergency diesel genset,Tier 2,FALSE,8.82,0.14,53.48,10.34,0.89,0.83,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. EG-01 through EG-22) shall consume no more than 685,325 gallons of diesel fuel per year",500,,,FALSE,FALSE,
74288,EG-01 through EG-186,"Amazon Data Services, Inc.","3901 Massaponax Church Road Fredericksburg, VA 22408",IAD450 Cosner Tech,Spotsylvania,,10/30/2024,10/30/2024,,186,,2750,511500,Caterpillar,3516E,non-emergency diesel genset,Tier 4,TRUE,0.73,0.07,4.44,3.1,0.49,0.4,,53.48,,,,closed loop SCR,cDPF,cDPF,"closed loop SCR, cDPF",diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"The non-emergency diesel engine gen-sets (Ref. Nos. EG-01 through EG-186) for all operations when emissions are uncontrolled, combined, shall consume no more than 538,191 gallons of diesel fuel per year, calculated daily as the sum of each consecutive 365-day period. The non-emergency and emergency diesel engine gen-sets (Ref. Nos. ADM-01, EG 01 through EG-186, HS-01 through HS-07, IWB-01, LOG-01, PMP-01, PMP-02, SEC-01, SKI-01, and SKI-02) for all operations, combined, shall consume no more than 1,660,020 gallons of diesel fuel per year",,,"SCR and DPF controls from: Caterpillar (5X4X3 SCR + DPF System, #547-2580), Safety Power (9550-H3C29), or Miratech (#M3Z-72-63-J-23060132)",FALSE,FALSE,
74288,"PMP-01, PMP-02, SKI-01, SKI-02, and IWB-01","Amazon Data Services, Inc.","3901 Massaponax Church Road Fredericksburg, VA 22408",IAD450 Cosner Tech,Spotsylvania,,10/30/2024,10/30/2024,,5,,1600,8000,Caterpillar,3512C,emergency diesel genset,Tier 2,FALSE,8.72,0.12,30.75,5.78,0.87,0.44,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. ADM-01, HS-01 through HS-07, IWB-01, LOG-01, PMP-01, PMP-02, SEC-01, SKI-01, and SKI-02) for all operations, combined, shall consume no more than 45,447 gallons of diesel fuel per year",500,,,FALSE,FALSE,
74288,HS-01 through HS-07,"Amazon Data Services, Inc.","3901 Massaponax Church Road Fredericksburg, VA 22408",IAD450 Cosner Tech,Spotsylvania,,10/30/2024,10/30/2024,,7,,750,5250,Caterpillar,C18,emergency diesel genset,Tier 2,FALSE,8.67,0.2,14.34,4.73,1.91,0.33,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. ADM-01, HS-01 through HS-07, IWB-01, LOG-01, PMP-01, PMP-02, SEC-01, SKI-01, and SKI-02) for all operations, combined, shall consume no more than 45,447 gallons of diesel fuel per year",500,,,FALSE,FALSE,
74288,ADM-01 and LOG-01,"Amazon Data Services, Inc.","3901 Massaponax Church Road Fredericksburg, VA 22408",IAD450 Cosner Tech,Spotsylvania,,10/30/2024,10/30/2024,,2,,450,900,Caterpillar,C15,emergency diesel genset,Tier 2,FALSE,6.1,0.15,6.05,4.8,0.21,0.15,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. ADM-01, HS-01 through HS-07, IWB-01, LOG-01, PMP-01, PMP-02, SEC-01, SKI-01, and SKI-02) for all operations, combined, shall consume no more than 45,447 gallons of diesel fuel per year",500,,,FALSE,FALSE,
74288,SEC-01,"Amazon Data Services, Inc.","3901 Massaponax Church Road Fredericksburg, VA 22408",IAD450 Cosner Tech,Spotsylvania,,10/30/2024,10/30/2024,,1,,250,250,Caterpillar,C9,emergency diesel genset,Tier 2,FALSE,5.01,0.29,2.76,0.63,0.2,0.16,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. ADM-01, HS-01 through HS-07, IWB-01, LOG-01, PMP-01, PMP-02, SEC-01, SKI-01, and SKI-02) for all operations, combined, shall consume no more than 45,447 gallons of diesel fuel per year",500,,,FALSE,FALSE,
74290,"1A, 1B, 1C, 1D, 1F, 1R, 1G, 1J, 1K, 1L and 2A, 2B, 2C, 2D, 2F, 2R, 2G, 2J, 2K, 2L","CyrusOne, LLC","21529 Beaumeade Circle Ashburn, VA 20147",NVA14,Loudoun,,11/1/2024,11/1/2024,,20,,3000,60000,Cummins,QSK95,emergency diesel genset,Tier 2,FALSE,6.97,0.15,46.07,7.52,2.6,0.99,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,196.3333333,,"500 hr/yr individual genset limit, but combined all 21 gensets can only operate 4,123 hr/yr total",FALSE,FALSE,
74290,H,"CyrusOne, LLC","21529 Beaumeade Circle Ashburn, VA 20147",NVA14,Loudoun,,11/1/2024,11/1/2024,,1,,2250,2250,Rolls Royce,MTU 16V4000G84S,emergency diesel genset,Tier 2,FALSE,8.94,0.2,44.35,11.9,1.77,0.97,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,196.3333333,,"500 hr/yr individual genset limit, but combined all 21 gensets can only operate 4,123 hr/yr total",FALSE,FALSE,
74299,EG-01 through EG-166,"Amazon Data Services, Inc.","230 Haley Dr. Mineral, VA 23117",IAD-550,Louisa,,5/22/2025,5/22/2025,,166,,2750,456500,Caterpillar,3516E,non-emergency diesel genset,Tier 4,TRUE,0.73,0.07,4.44,3.1,0.53,0.4,0.04,53.48,,,,closed loop SCR,cDPF,cDPF,"closed loop SCR, cDPF",diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,,,"SCR and DPF controls from: Caterpillar (5X4X3 SCR + DPF System, #547-2580), Safety Power (9550-H3C29), or Miratech (#M3Z-72-63-J-23060132)",FALSE,FALSE,
74299,"PMP-01, PMP-02, SKI-01, IWB-01, and IWB-02","Amazon Data Services, Inc.","230 Haley Dr. Mineral, VA 23117",IAD-550,Louisa,,5/22/2025,5/22/2025,,5,,1600,8000,Caterpillar,3512C,emergency diesel genset,Tier 2,FALSE,8.72,0.12,30.75,5.78,0.87,0.44,0.02,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74299,HS-01 through HS-07,"Amazon Data Services, Inc.","230 Haley Dr. Mineral, VA 23117",IAD-550,Louisa,,5/22/2025,5/22/2025,,7,,750,5250,Caterpillar,C18,emergency diesel genset,Tier 2,FALSE,8.67,0.2,14.34,4.73,1.91,0.33,0.01,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74299,ADM-01,"Amazon Data Services, Inc.","230 Haley Dr. Mineral, VA 23117",IAD-550,Louisa,,5/22/2025,5/22/2025,,1,,400,400,Caterpillar,C15,emergency diesel genset,Tier 2,FALSE,6.53,0.17,5.76,3.57,0.25,0.15,0.01,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74299,SEC-01,"Amazon Data Services, Inc.","230 Haley Dr. Mineral, VA 23117",IAD-550,Louisa,,5/22/2025,5/22/2025,,1,,250,250,Caterpillar,C9,emergency diesel genset,Tier 2,FALSE,5.01,0.29,2.76,0.63,0.2,0.16,0.004,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74300,Jan-70,"Amazon Data Services, Inc.","13860 and 13876 Redskin Drive Herndon, Virginia",IAD-500 and IAD-501,Fairfax,,3/12/2025,3/12/2025,,70,4036,2750,192500,Rolls Royce,MTU 20V4000 DS2800,non-emergency diesel genset,Tier 4,TRUE,0.73,0.04,4.42,3.63,0.73,0.27,0.04,53.3,,,,closed loop SCR,cDPF,cDPF,"closed loop SCR, cDPF",diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"Up to 7.9 million gallons/year with SCR and cDPF operating, but this depends on the operating hours of the other gensets in the fleet. See permit for equation.",,,,FALSE,FALSE,
74300,"71, 72","Amazon Data Services, Inc.","13860 and 13876 Redskin Drive Herndon, Virginia",IAD-500 and IAD-501,Fairfax,,3/12/2025,3/12/2025,,2,1839,1000,2000,Rolls Royce,MTU 16V2000 DS1000,emergency diesel genset,Tier 2,FALSE,11.02,0.06,24.29,2.25,0.71,0.13,0.02,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74300,T1 and T2,"Amazon Data Services, Inc.","13860 and 13876 Redskin Drive Herndon, Virginia",IAD-500 and IAD-501,Fairfax,,3/12/2025,3/12/2025,,2,2937,2000,4000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.95,1.14,0.57,0.03,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,TRUE,FALSE,
74301,1-166,"Amazon Data Services, Inc.","20575 and 20335 Celtic Park Drive and 42367, 42590, and 42630 Patriot Park Drive, Leesburg, Virginia","IAD-667, IAD-668, IAD-669, IAD-670, and IAD-671",Loudoun,,3/12/2025,3/12/2025,,166,,2750,456500,Caterpillar,3516E,non-emergency diesel genset,Tier 4,TRUE,0.73,0.03,4.44,3.1,0.49,0.2,0.04,53.48,,,,closed loop SCR,cDPF,cDPF,"closed loop SCR, cDPF",diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"Up to 8.3 million gallons/year with SCR and cDPF operating, but this depends on the operating hours of the other gensets in the fleet. See permit for equation.",,,"SCR and DPF controls from: Caterpillar (5X4X3 SCR + DPF System, #547-2580), Safety Power (9550-H3C29), or Miratech (#M3Z-72-63-J-23060132)",FALSE,FALSE,
74301,167-171,"Amazon Data Services, Inc.","20575 and 20335 Celtic Park Drive and 42367, 42590, and 42630 Patriot Park Drive, Leesburg, Virginia","IAD-667, IAD-668, IAD-669, IAD-670, and IAD-671",Loudoun,,3/12/2025,3/12/2025,,5,,1000,5000,Caterpillar,C32,emergency diesel genset,Tier 2,FALSE,8.85,0.1,19.52,2.78,0.34,0.23,0.02,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74301,T1 and T2,"Amazon Data Services, Inc.","20575 and 20335 Celtic Park Drive and 42367, 42590, and 42630 Patriot Park Drive, Leesburg, Virginia","IAD-667, IAD-668, IAD-669, IAD-670, and IAD-671",Loudoun,,3/12/2025,3/12/2025,,2,,2000,4000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.95,1.14,0.57,0.03,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,TRUE,FALSE,
74306,GEN-27 through GEN-42,"MECP1 Ashburn 2, LLC","45831 Maries Road Sterling, VA 20166",,Loudoun,,9/18/2025,9/18/2025,,16,,3000,48000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.85,0.23,58.51,6.05,2.87,1.5,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. GEN-1 through GEN-42) combined shall consume no more than 694,540 gallons of diesel fuel",500,,,FALSE,FALSE,
74306,GEN-1 through GEN-26,"MECP1 Ashburn 2, LLC","45831 Maries Road Sterling, VA 20166",,Loudoun,,3/24/2025,9/18/2025,,26,,3000,78000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.85,0.23,58.51,6.05,2.87,1.5,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. GEN-1 through GEN-42) combined shall consume no more than 694,540 gallons of diesel fuel",500,,,FALSE,FALSE,
74309,EG-01 through EG 48,"Amazon Data Services, Inc.","123 Old Potomac Church Road Stafford, VA 22554",IAD-350 and IAD-351 Data Centers,Stafford,,3/27/2025,3/27/2025,,48,,2750,132000,Cummins,QSK78-G36,emergency diesel genset,Tier 2,FALSE,8.44,0.07,51.15,3.65,1.14,0.43,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. EG-01 through EG-48, HS-01, and HS-02) combined shall consume no more than 716,654 gallons of diesel fuel",500,,,FALSE,FALSE,
74309,HS-01 and HS-02,"Amazon Data Services, Inc.","123 Old Potomac Church Road Stafford, VA 22554",IAD-350 and IAD-351 Data Centers,Stafford,,3/27/2025,3/27/2025,,2,,750,1500,Cummins,QST30-G5,emergency diesel genset,Tier 2,FALSE,7.18,0.32,11.88,2.37,0.35,0.53,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. EG-01 through EG-48, HS-01, and HS-02) combined shall consume no more than 716,654 gallons of diesel fuel",500,,,FALSE,FALSE,
74315,GEN-1 through GEN-24,"1501 Moran Road Development Owner, LLC","22425 Sous Vide Lane Sterling, VA 20166",,Loudoun,,4/15/2025,4/15/2025,,24,,3000,72000,Caterpillar,C175-16,emergency diesel genset,Tier 2,FALSE,8.85,0.23,58.51,6.05,2.87,1.5,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"(Ref. Nos. GEN-1 through GEN-24) combined shall consume no more than 694,540 gallons of diesel fuel,",500,,,FALSE,FALSE,
74317,22-Jan,"Amazon Data Services, Inc.","9720, 9708, and 9709 Dean Drive 9496 and 9501 Technology Drive Manassas, Virginia 20110","IAD-205, IAD-307, IAD-317, IAD-612, and IAD-612x",Prince William,,8/28/2025,8/28/2025,,22,,2500,55000,Rolls Royce,MTU 16V4000G94S DS2500,emergency diesel genset,Tier 2,FALSE,8.67,0.12,47.77,9.81,1.7,0.68,0.04,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74317,23-48,"Amazon Data Services, Inc.","9720, 9708, and 9709 Dean Drive 9496 and 9501 Technology Drive Manassas, Virginia 20110","IAD-205, IAD-307, IAD-317, IAD-612, and IAD-612x",Prince William,,8/28/2025,8/28/2025,,26,,2750,71500,Rolls Royce,MTU 20V4000G74S DS2800,non-emergency diesel genset,Tier 4,TRUE,0.74,0.03,4.48,3.11,0.8,0.2,0.04,53.3,,,,closed loop SCR,cDPF,cDPF,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"Up to ~8 million gallons/yr consumption allowed with SCR operating, but consumption depends on operation hours of other units. See permit for equation.",,,,FALSE,FALSE,
74317,49-74,"Amazon Data Services, Inc.","9720, 9708, and 9709 Dean Drive 9496 and 9501 Technology Drive Manassas, Virginia 20110","IAD-205, IAD-307, IAD-317, IAD-612, and IAD-612x",Prince William,,8/28/2025,8/28/2025,,26,,2750,71500,Cummins,QSK78-G36 C2750D6E,non-emergency diesel genset,Tier 4,TRUE,0.74,0.02,4.46,0.36,0.36,0.14,0.04,51.51,,,,closed loop SCR,cDPF,cDPF,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"Up to ~8 million gallons/yr consumption allowed with SCR operating, but consumption depends on operation hours of other units. See permit for equation.",,,,FALSE,FALSE,
74317,75,"Amazon Data Services, Inc.","9720, 9708, and 9709 Dean Drive 9496 and 9501 Technology Drive Manassas, Virginia 20110","IAD-205, IAD-307, IAD-317, IAD-612, and IAD-612x",Prince William,,8/28/2025,8/28/2025,,1,,600,600,Rolls Royce,MTU 12V1600G80S,emergency diesel genset,Tier 2,FALSE,8.72,0.14,11.53,1.04,0.42,0.19,0.01,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74317,76,"Amazon Data Services, Inc.","9720, 9708, and 9709 Dean Drive 9496 and 9501 Technology Drive Manassas, Virginia 20110","IAD-205, IAD-307, IAD-317, IAD-612, and IAD-612x",Prince William,,8/28/2025,8/28/2025,,1,,750,750,Rolls Royce,MTU 16V2000G86S DS600,emergency diesel genset,Tier 2,FALSE,8.04,0.1,13.29,2.38,0.71,0.16,0.01,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74317,77,"Amazon Data Services, Inc.","9720, 9708, and 9709 Dean Drive 9496 and 9501 Technology Drive Manassas, Virginia 20110","IAD-205, IAD-307, IAD-317, IAD-612, and IAD-612x",Prince William,,8/28/2025,8/28/2025,,1,,750,750,Cummins,QST30-G5 750DQFAA,emergency diesel genset,Tier 2,FALSE,7.18,0.28,11.88,2.37,0.35,0.47,0.02,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74317,"78, 79","Amazon Data Services, Inc.","9720, 9708, and 9709 Dean Drive 9496 and 9501 Technology Drive Manassas, Virginia 20110","IAD-205, IAD-307, IAD-317, IAD-612, and IAD-612x",Prince William,,8/28/2025,8/28/2025,,2,,1600,3200,Caterpillar,3512C,emergency diesel genset,Tier 2,FALSE,8.72,0.12,30.75,5.78,0.87,0.44,0.02,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74317,T1 and T2,"Amazon Data Services, Inc.","9720, 9708, and 9709 Dean Drive 9496 and 9501 Technology Drive Manassas, Virginia 20110","IAD-205, IAD-307, IAD-317, IAD-612, and IAD-612x",Prince William,,8/28/2025,8/28/2025,,2,,2000,4000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.95,1.14,0.57,0.03,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,TRUE,FALSE,
74323,26-Jan,"Amazon Data Services, Inc.","43975 Light Speed Plaza Sterling, Virginia 20166",IAD-180,Loudoun,,9/10/2025,9/10/2025,,26,,2500,65000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.72,0.07,48.06,6.09,1.21,0.4,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74323,27,"Amazon Data Services, Inc.","43975 Light Speed Plaza Sterling, Virginia 20166",IAD-180,Loudoun,,9/10/2025,9/10/2025,,1,,600,600,Caterpillar,C18,emergency diesel genset,Tier 2,FALSE,7.24,0.08,9.58,1.59,0.32,0.11,,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,FALSE,FALSE,
74323,T1 and T2,"Amazon Data Services, Inc.","43975 Light Speed Plaza Sterling, Virginia 20166",IAD-180,Loudoun,,9/10/2025,9/10/2025,,2,,2000,4000,Caterpillar,3516C,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.95,1.14,0.57,0.03,,,,,engine design,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,500,,,TRUE,FALSE,
80941,Gen7,Cardinal Energy Corporation,"8209 Valley Pike Middletown, Virginia",,Frederick,,10/2/2025,10/2/2025,,1,,2500,2500,Caterpillar,G3520,natural gas generator,NG,FALSE,1.02,,5.6,0.8,0.8,,,,,,,,,engine oxidation catalyst,,natural gas,,,,1800,,,FALSE,FALSE,
80941,Gen1-3,Cardinal Energy Corporation,"8209 Valley Pike Middletown, Virginia",,Frederick,,1/29/2019,10/2/2025,"original permit date inferred from previous listed permit date on the application, though no specific date was associated with each of these generators",3,,2485,7455,Caterpillar,G3520H,natural gas generator,NG,FALSE,0.97,,5.32,0.99,1.22,,,,,,,,,engine oxidation catalyst,,natural gas,,,,1800,,,FALSE,FALSE,
80941,Gen 4-6,Cardinal Energy Corporation,"8210 Valley Pike Middletown, Virginia",,Frederick,,1/30/2019,10/3/2025,"original permit date inferred from previous listed permit date on the application, though no specific date was associated with each of these generators",3,,2485,7455,Caterpillar,3520H,natural gas generator,NG,FALSE,0.97,,5.32,0.99,1.22,,,,,,,,,engine oxidation catalyst,,natural gas,,,,1800,,,FALSE,FALSE,
80941,RENT2,Cardinal Energy Corporation,"8210 Valley Pike Middletown, Virginia",,Frederick,,1/30/2019,10/3/2025,"original permit date inferred from previous listed permit date on the application, though no specific date was associated with each of these generators",1,,2000,2000,Caterpillar,3516,emergency diesel genset,Tier 2,FALSE,8.81,0.13,38.85,3.95,1.14,0.57,,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,,,"exempt from permitting, The engine-generator set (Ref. RENT2) shall be permanently shutdown prior to the start-up of the engine-generator set (Ref. Gen7).  ",TRUE,TRUE,
80941,EM1,Cardinal Energy Corporation,"8210 Valley Pike Middletown, Virginia",,Frederick,,1/30/2019,10/3/2025,"original permit date inferred from previous listed permit date on the application, though no specific date was associated with each of these generators",1,,1500,1500,Caterpillar,3512,emergency diesel genset,Tier 2,FALSE,,,,,,,,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,,,,exempt from permitting,FALSE,TRUE,
81609,12-Jan,DBT-DATA Cyber Integrated Center,"1175 North Main Street Harrisonburg, Virginia",,City of Harrisonburg,,9/4/2008,10/24/2013,,12,,2500,30000,Caterpillar,DM8266,emergency diesel genset,Tier 2,FALSE,8.73,0.07,48.11,5.86,1.07,0.4,1.46,,,,,,,,,diesel,"Does not exceed the American Society for Testing and Materials (ASTM) specification, D975, for grade ultra-low sulfur 2-D or grade 2-D S15, or Has a maximum sulfur content not to exceed 0.0015% by weight (15 ppm), and either a minimum cetane number of forty or maximum aromatic content of 35 volume percent. ",0.00%,"464,444 gallons per year",300,,,FALSE,FALSE,
